!- Darwin Line endings 

Version,
    22.1;                     !- Version Identifier

SimulationControl,
    No,                       !- Do Zone Sizing Calculation
    No,                       !- Do System Sizing Calculation
    No,                       !- Do Plant Sizing Calculation
    No,                       !- Run Simulation for Sizing Periods
    Yes,                      !- Run Simulation for Weather File Run Periods
    ,                         !- Do HVAC Sizing Simulation for Sizing Periods
    ;                         !- Maximum Number of HVAC Sizing Simulation Passes

PerformancePrecisionTradeoffs,
    No,                       !- Use Coil Direct Solutions
    CarrollMRT,               !- Zone Radiant Exchange Algorithm
    ,                         !- Override Mode
    ,                         !- MaxZoneTempDiff
    ,                         !- MaxAllowedDelTemp
    No;                       !- Use Representative Surfaces for Calculations

Building,
    Building 1,               !- Name
    ,                         !- North Axis
    Suburbs,                  !- Terrain
    ,                         !- Loads Convergence Tolerance Value
    ,                         !- Temperature Convergence Tolerance Value
    ,                         !- Solar Distribution
    ,                         !- Maximum Number of Warmup Days
    ;                         !- Minimum Number of Warmup Days

ShadowCalculation,
    PolygonClipping,          !- Shading Calculation Method
    Periodic,                 !- Shading Calculation Update Frequency Method
    20,                       !- Shading Calculation Update Frequency
    200,                      !- Maximum Figures in Shadow Overlap Calculations
    SutherlandHodgman,        !- Polygon Clipping Algorithm
    512,                      !- Pixel Counting Resolution
    DetailedSkyDiffuseModeling,    !- Sky Diffuse Modeling Algorithm
    No,                       !- Output External Shading Calculation Results
    No,                       !- Disable SelfShading Within Shading Zone Groups
    No;                       !- Disable SelfShading From Shading Zone Groups to Other Zones

SurfaceConvectionAlgorithm:Inside,
    TARP;                     !- Algorithm

SurfaceConvectionAlgorithm:Outside,
    DOE-2;                    !- Algorithm

ZoneCapacitanceMultiplier:ResearchSpecial,
    Zone Capacitance Multiplier Research Special,    !- Name
    ,                         !- Zone or ZoneList Name
    ,                         !- Temperature Capacity Multiplier
    15,                       !- Humidity Capacity Multiplier
    ,                         !- Carbon Dioxide Capacity Multiplier
    ;                         !- Generic Contaminant Capacity Multiplier

Timestep,
    4;                        !- Number of Timesteps per Hour

ConvergenceLimits,
    0;                        !- Minimum System Timestep

Site:Location,
    Phoenix Sky Harbor Intl Ap_AZ_USA,    !- Name
    33.45,                    !- Latitude
    -111.98,                  !- Longitude
    -7,                       !- Time Zone
    337;                      !- Elevation

RunPeriod,
    Run Period 1,             !- Name
    1,                        !- Begin Month
    1,                        !- Begin Day of Month
    2018,                     !- Begin Year
    12,                       !- End Month
    31,                       !- End Day of Month
    2018,                     !- End Year
    Monday,                   !- Day of Week for Start Day
    No,                       !- Use Weather File Holidays and Special Days
    No,                       !- Use Weather File Daylight Saving Period
    No,                       !- Apply Weekend Holiday Rule
    Yes,                      !- Use Weather File Rain Indicators
    Yes;                      !- Use Weather File Snow Indicators

RunPeriodControl:DaylightSavingTime,
    Mar 11,                   !- Start Date
    Nov 4;                    !- End Date

Site:GroundTemperature:Shallow,
    19.5098118740627,         !- January Surface Ground Temperature
    17.6859421055069,         !- February Surface Ground Temperature
    17.5398800736548,         !- March Surface Ground Temperature
    18.4053994720146,         !- April Surface Ground Temperature
    21.8799775511065,         !- May Surface Ground Temperature
    25.3383695715122,         !- June Surface Ground Temperature
    28.3366106220403,         !- July Surface Ground Temperature
    30.235922587314,          !- August Surface Ground Temperature
    30.3972795709431,         !- September Surface Ground Temperature
    28.8525085179652,         !- October Surface Ground Temperature
    25.9307243745372,         !- November Surface Ground Temperature
    22.5784217350392;         !- December Surface Ground Temperature

Site:GroundTemperature:Deep,
    23.8027054794521,         !- January Deep Ground Temperature
    23.8027054794521,         !- February Deep Ground Temperature
    23.8027054794521,         !- March Deep Ground Temperature
    23.8027054794521,         !- April Deep Ground Temperature
    23.8027054794521,         !- May Deep Ground Temperature
    23.8027054794521,         !- June Deep Ground Temperature
    23.8027054794521,         !- July Deep Ground Temperature
    23.8027054794521,         !- August Deep Ground Temperature
    23.8027054794521,         !- September Deep Ground Temperature
    23.8027054794521,         !- October Deep Ground Temperature
    23.8027054794521,         !- November Deep Ground Temperature
    23.8027054794521;         !- December Deep Ground Temperature

Site:WaterMainsTemperature,
    Schedule,                 !- Calculation Method
    mains temperature schedule;    !- Temperature Schedule Name

ScheduleTypeLimits,
    Fractional,               !- Name
    0,                        !- Lower Limit Value
    1,                        !- Upper Limit Value
    Continuous;               !- Numeric Type

ScheduleTypeLimits,
    living space Thermostat Schedule Type Limits,    !- Name
    0,                        !- Lower Limit Value
    4,                        !- Upper Limit Value
    DISCRETE;                 !- Numeric Type

ScheduleTypeLimits,
    Temperature,              !- Name
    ,                         !- Lower Limit Value
    ,                         !- Upper Limit Value
    Continuous,               !- Numeric Type
    temperature;              !- Unit Type

ScheduleTypeLimits,
    ActivityLevel,            !- Name
    0,                        !- Lower Limit Value
    ,                         !- Upper Limit Value
    Continuous,               !- Numeric Type
    activitylevel;            !- Unit Type

ScheduleTypeLimits,
    OnOff,                    !- Name
    0,                        !- Lower Limit Value
    1,                        !- Upper Limit Value
    Discrete,                 !- Numeric Type
    availability;             !- Unit Type

Schedule:Day:Interval,
    mech vent bath fan 0 schedule allday1,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    1,                        !- Value Until Time 1
    24:00,                    !- Time 2
    0;                        !- Value Until Time 2

Schedule:Day:Interval,
    Schedule Day 7,           !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0;                        !- Value Until Time 1

Schedule:Day:Interval,
    mech vent range fan 0 schedule allday1,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    17:00,                    !- Time 1
    0,                        !- Value Until Time 1
    18:00,                    !- Time 2
    1,                        !- Value Until Time 2
    24:00,                    !- Time 3
    0;                        !- Value Until Time 3

Schedule:Day:Interval,
    Schedule Day 6,           !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0;                        !- Value Until Time 1

Schedule:Day:Interval,
    heating setpoint allday1,    !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    26.6666666666667;         !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 1,           !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0;                        !- Value Until Time 1

Schedule:Day:Interval,
    cooling setpoint weekday1,    !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    07:00,                    !- Time 1
    26.6666666666667,         !- Value Until Time 1
    15:00,                    !- Time 2
    27.7777777777778,         !- Value Until Time 2
    24:00,                    !- Time 3
    26.6666666666667;         !- Value Until Time 3

Schedule:Day:Interval,
    cooling setpoint weekend1,    !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    26.6666666666667;         !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 2,           !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0;                        !- Value Until Time 1

Schedule:Day:Interval,
    cooling season schedule allday1,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0;                        !- Value Until Time 1

Schedule:Day:Interval,
    cooling season schedule allday12,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0;                        !- Value Until Time 1

Schedule:Day:Interval,
    cooling season schedule allday3,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    1;                        !- Value Until Time 1

Schedule:Day:Interval,
    natural vent avail schedule day,    !- Name
    OnOff,                    !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    1;                        !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 3,           !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0;                        !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 4,           !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0;                        !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 5,           !- Name
    OnOff,                    !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0;                        !- Value Until Time 1

Schedule:Day:Interval,
    trans schedule winter=0.85 summer=0.7 allday1,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0.85;                     !- Value Until Time 1

Schedule:Day:Interval,
    trans schedule winter=0.85 summer=0.7 allday12,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0.85;                     !- Value Until Time 1

Schedule:Day:Interval,
    trans schedule winter=0.85 summer=0.7 allday3,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0.7;                      !- Value Until Time 1

Schedule:Week:Daily,
    mech vent bath fan 0 schedule Week Rule - Jan1-Dec31,    !- Name
    mech vent bath fan 0 schedule allday1,    !- Sunday ScheduleDay Name
    mech vent bath fan 0 schedule allday1,    !- Monday ScheduleDay Name
    mech vent bath fan 0 schedule allday1,    !- Tuesday ScheduleDay Name
    mech vent bath fan 0 schedule allday1,    !- Wednesday ScheduleDay Name
    mech vent bath fan 0 schedule allday1,    !- Thursday ScheduleDay Name
    mech vent bath fan 0 schedule allday1,    !- Friday ScheduleDay Name
    mech vent bath fan 0 schedule allday1,    !- Saturday ScheduleDay Name
    Schedule Day 7,           !- Holiday ScheduleDay Name
    Schedule Day 7,           !- SummerDesignDay ScheduleDay Name
    Schedule Day 7,           !- WinterDesignDay ScheduleDay Name
    Schedule Day 7,           !- CustomDay1 ScheduleDay Name
    Schedule Day 7;           !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    mech vent range fan 0 schedule Week Rule - Jan1-Dec31,    !- Name
    mech vent range fan 0 schedule allday1,    !- Sunday ScheduleDay Name
    mech vent range fan 0 schedule allday1,    !- Monday ScheduleDay Name
    mech vent range fan 0 schedule allday1,    !- Tuesday ScheduleDay Name
    mech vent range fan 0 schedule allday1,    !- Wednesday ScheduleDay Name
    mech vent range fan 0 schedule allday1,    !- Thursday ScheduleDay Name
    mech vent range fan 0 schedule allday1,    !- Friday ScheduleDay Name
    mech vent range fan 0 schedule allday1,    !- Saturday ScheduleDay Name
    Schedule Day 6,           !- Holiday ScheduleDay Name
    Schedule Day 6,           !- SummerDesignDay ScheduleDay Name
    Schedule Day 6,           !- WinterDesignDay ScheduleDay Name
    Schedule Day 6,           !- CustomDay1 ScheduleDay Name
    Schedule Day 6;           !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    heating setpoint Week Rule - Jan1-Dec31,    !- Name
    heating setpoint allday1,    !- Sunday ScheduleDay Name
    heating setpoint allday1,    !- Monday ScheduleDay Name
    heating setpoint allday1,    !- Tuesday ScheduleDay Name
    heating setpoint allday1,    !- Wednesday ScheduleDay Name
    heating setpoint allday1,    !- Thursday ScheduleDay Name
    heating setpoint allday1,    !- Friday ScheduleDay Name
    heating setpoint allday1,    !- Saturday ScheduleDay Name
    Schedule Day 1,           !- Holiday ScheduleDay Name
    Schedule Day 1,           !- SummerDesignDay ScheduleDay Name
    Schedule Day 1,           !- WinterDesignDay ScheduleDay Name
    Schedule Day 1,           !- CustomDay1 ScheduleDay Name
    Schedule Day 1;           !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    cooling setpoint Week Rule - Jan1-Jan6,    !- Name
    cooling setpoint weekday1,    !- Sunday ScheduleDay Name
    cooling setpoint weekday1,    !- Monday ScheduleDay Name
    cooling setpoint weekday1,    !- Tuesday ScheduleDay Name
    cooling setpoint weekday1,    !- Wednesday ScheduleDay Name
    cooling setpoint weekday1,    !- Thursday ScheduleDay Name
    cooling setpoint weekday1,    !- Friday ScheduleDay Name
    cooling setpoint weekend1,    !- Saturday ScheduleDay Name
    Schedule Day 2,           !- Holiday ScheduleDay Name
    Schedule Day 2,           !- SummerDesignDay ScheduleDay Name
    Schedule Day 2,           !- WinterDesignDay ScheduleDay Name
    Schedule Day 2,           !- CustomDay1 ScheduleDay Name
    Schedule Day 2;           !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    cooling setpoint Week Rule - Jan7-Dec31,    !- Name
    cooling setpoint weekend1,    !- Sunday ScheduleDay Name
    cooling setpoint weekday1,    !- Monday ScheduleDay Name
    cooling setpoint weekday1,    !- Tuesday ScheduleDay Name
    cooling setpoint weekday1,    !- Wednesday ScheduleDay Name
    cooling setpoint weekday1,    !- Thursday ScheduleDay Name
    cooling setpoint weekday1,    !- Friday ScheduleDay Name
    cooling setpoint weekend1,    !- Saturday ScheduleDay Name
    Schedule Day 2,           !- Holiday ScheduleDay Name
    Schedule Day 2,           !- SummerDesignDay ScheduleDay Name
    Schedule Day 2,           !- WinterDesignDay ScheduleDay Name
    Schedule Day 2,           !- CustomDay1 ScheduleDay Name
    Schedule Day 2;           !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    cooling season schedule Week Rule - Jan1-Feb24,    !- Name
    cooling season schedule allday1,    !- Sunday ScheduleDay Name
    cooling season schedule allday1,    !- Monday ScheduleDay Name
    cooling season schedule allday1,    !- Tuesday ScheduleDay Name
    cooling season schedule allday1,    !- Wednesday ScheduleDay Name
    cooling season schedule allday1,    !- Thursday ScheduleDay Name
    cooling season schedule allday1,    !- Friday ScheduleDay Name
    cooling season schedule allday1,    !- Saturday ScheduleDay Name
    Schedule Day 3,           !- Holiday ScheduleDay Name
    Schedule Day 3,           !- SummerDesignDay ScheduleDay Name
    Schedule Day 3,           !- WinterDesignDay ScheduleDay Name
    Schedule Day 3,           !- CustomDay1 ScheduleDay Name
    Schedule Day 3;           !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    cooling season schedule Week Rule - Feb25-Mar3,    !- Name
    cooling season schedule allday1,    !- Sunday ScheduleDay Name
    cooling season schedule allday1,    !- Monday ScheduleDay Name
    cooling season schedule allday1,    !- Tuesday ScheduleDay Name
    cooling season schedule allday1,    !- Wednesday ScheduleDay Name
    cooling season schedule allday3,    !- Thursday ScheduleDay Name
    cooling season schedule allday3,    !- Friday ScheduleDay Name
    cooling season schedule allday3,    !- Saturday ScheduleDay Name
    Schedule Day 3,           !- Holiday ScheduleDay Name
    Schedule Day 3,           !- SummerDesignDay ScheduleDay Name
    Schedule Day 3,           !- WinterDesignDay ScheduleDay Name
    Schedule Day 3,           !- CustomDay1 ScheduleDay Name
    Schedule Day 3;           !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    cooling season schedule Week Rule - Mar4-Nov24,    !- Name
    cooling season schedule allday3,    !- Sunday ScheduleDay Name
    cooling season schedule allday3,    !- Monday ScheduleDay Name
    cooling season schedule allday3,    !- Tuesday ScheduleDay Name
    cooling season schedule allday3,    !- Wednesday ScheduleDay Name
    cooling season schedule allday3,    !- Thursday ScheduleDay Name
    cooling season schedule allday3,    !- Friday ScheduleDay Name
    cooling season schedule allday3,    !- Saturday ScheduleDay Name
    Schedule Day 3,           !- Holiday ScheduleDay Name
    Schedule Day 3,           !- SummerDesignDay ScheduleDay Name
    Schedule Day 3,           !- WinterDesignDay ScheduleDay Name
    Schedule Day 3,           !- CustomDay1 ScheduleDay Name
    Schedule Day 3;           !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    cooling season schedule Week Rule - Nov25-Dec1,    !- Name
    cooling season schedule allday3,    !- Sunday ScheduleDay Name
    cooling season schedule allday3,    !- Monday ScheduleDay Name
    cooling season schedule allday3,    !- Tuesday ScheduleDay Name
    cooling season schedule allday3,    !- Wednesday ScheduleDay Name
    cooling season schedule allday3,    !- Thursday ScheduleDay Name
    cooling season schedule allday3,    !- Friday ScheduleDay Name
    cooling season schedule allday12,    !- Saturday ScheduleDay Name
    Schedule Day 3,           !- Holiday ScheduleDay Name
    Schedule Day 3,           !- SummerDesignDay ScheduleDay Name
    Schedule Day 3,           !- WinterDesignDay ScheduleDay Name
    Schedule Day 3,           !- CustomDay1 ScheduleDay Name
    Schedule Day 3;           !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    cooling season schedule Week Rule - Dec2-Dec31,    !- Name
    cooling season schedule allday12,    !- Sunday ScheduleDay Name
    cooling season schedule allday12,    !- Monday ScheduleDay Name
    cooling season schedule allday12,    !- Tuesday ScheduleDay Name
    cooling season schedule allday12,    !- Wednesday ScheduleDay Name
    cooling season schedule allday12,    !- Thursday ScheduleDay Name
    cooling season schedule allday12,    !- Friday ScheduleDay Name
    cooling season schedule allday12,    !- Saturday ScheduleDay Name
    Schedule Day 3,           !- Holiday ScheduleDay Name
    Schedule Day 3,           !- SummerDesignDay ScheduleDay Name
    Schedule Day 3,           !- WinterDesignDay ScheduleDay Name
    Schedule Day 3,           !- CustomDay1 ScheduleDay Name
    Schedule Day 3;           !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    natural vent avail schedule Week Rule - Jan1-Dec31,    !- Name
    natural vent avail schedule day,    !- Sunday ScheduleDay Name
    natural vent avail schedule day,    !- Monday ScheduleDay Name
    natural vent avail schedule day,    !- Tuesday ScheduleDay Name
    natural vent avail schedule day,    !- Wednesday ScheduleDay Name
    natural vent avail schedule day,    !- Thursday ScheduleDay Name
    natural vent avail schedule day,    !- Friday ScheduleDay Name
    natural vent avail schedule day,    !- Saturday ScheduleDay Name
    Schedule Day 5,           !- Holiday ScheduleDay Name
    Schedule Day 5,           !- SummerDesignDay ScheduleDay Name
    Schedule Day 5,           !- WinterDesignDay ScheduleDay Name
    Schedule Day 5,           !- CustomDay1 ScheduleDay Name
    Schedule Day 5;           !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    trans schedule winter=0.85 summer=0.7 Week Rule - Jan1-Feb24,    !- Name
    trans schedule winter=0.85 summer=0.7 allday1,    !- Sunday ScheduleDay Name
    trans schedule winter=0.85 summer=0.7 allday1,    !- Monday ScheduleDay Name
    trans schedule winter=0.85 summer=0.7 allday1,    !- Tuesday ScheduleDay Name
    trans schedule winter=0.85 summer=0.7 allday1,    !- Wednesday ScheduleDay Name
    trans schedule winter=0.85 summer=0.7 allday1,    !- Thursday ScheduleDay Name
    trans schedule winter=0.85 summer=0.7 allday1,    !- Friday ScheduleDay Name
    trans schedule winter=0.85 summer=0.7 allday1,    !- Saturday ScheduleDay Name
    Schedule Day 4,           !- Holiday ScheduleDay Name
    Schedule Day 4,           !- SummerDesignDay ScheduleDay Name
    Schedule Day 4,           !- WinterDesignDay ScheduleDay Name
    Schedule Day 4,           !- CustomDay1 ScheduleDay Name
    Schedule Day 4;           !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    trans schedule winter=0.85 summer=0.7 Week Rule - Feb25-Mar3,    !- Name
    trans schedule winter=0.85 summer=0.7 allday1,    !- Sunday ScheduleDay Name
    trans schedule winter=0.85 summer=0.7 allday1,    !- Monday ScheduleDay Name
    trans schedule winter=0.85 summer=0.7 allday1,    !- Tuesday ScheduleDay Name
    trans schedule winter=0.85 summer=0.7 allday1,    !- Wednesday ScheduleDay Name
    trans schedule winter=0.85 summer=0.7 allday3,    !- Thursday ScheduleDay Name
    trans schedule winter=0.85 summer=0.7 allday3,    !- Friday ScheduleDay Name
    trans schedule winter=0.85 summer=0.7 allday3,    !- Saturday ScheduleDay Name
    Schedule Day 4,           !- Holiday ScheduleDay Name
    Schedule Day 4,           !- SummerDesignDay ScheduleDay Name
    Schedule Day 4,           !- WinterDesignDay ScheduleDay Name
    Schedule Day 4,           !- CustomDay1 ScheduleDay Name
    Schedule Day 4;           !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    trans schedule winter=0.85 summer=0.7 Week Rule - Mar4-Nov24,    !- Name
    trans schedule winter=0.85 summer=0.7 allday3,    !- Sunday ScheduleDay Name
    trans schedule winter=0.85 summer=0.7 allday3,    !- Monday ScheduleDay Name
    trans schedule winter=0.85 summer=0.7 allday3,    !- Tuesday ScheduleDay Name
    trans schedule winter=0.85 summer=0.7 allday3,    !- Wednesday ScheduleDay Name
    trans schedule winter=0.85 summer=0.7 allday3,    !- Thursday ScheduleDay Name
    trans schedule winter=0.85 summer=0.7 allday3,    !- Friday ScheduleDay Name
    trans schedule winter=0.85 summer=0.7 allday3,    !- Saturday ScheduleDay Name
    Schedule Day 4,           !- Holiday ScheduleDay Name
    Schedule Day 4,           !- SummerDesignDay ScheduleDay Name
    Schedule Day 4,           !- WinterDesignDay ScheduleDay Name
    Schedule Day 4,           !- CustomDay1 ScheduleDay Name
    Schedule Day 4;           !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    trans schedule winter=0.85 summer=0.7 Week Rule - Nov25-Dec1,    !- Name
    trans schedule winter=0.85 summer=0.7 allday3,    !- Sunday ScheduleDay Name
    trans schedule winter=0.85 summer=0.7 allday3,    !- Monday ScheduleDay Name
    trans schedule winter=0.85 summer=0.7 allday3,    !- Tuesday ScheduleDay Name
    trans schedule winter=0.85 summer=0.7 allday3,    !- Wednesday ScheduleDay Name
    trans schedule winter=0.85 summer=0.7 allday3,    !- Thursday ScheduleDay Name
    trans schedule winter=0.85 summer=0.7 allday3,    !- Friday ScheduleDay Name
    trans schedule winter=0.85 summer=0.7 allday12,    !- Saturday ScheduleDay Name
    Schedule Day 4,           !- Holiday ScheduleDay Name
    Schedule Day 4,           !- SummerDesignDay ScheduleDay Name
    Schedule Day 4,           !- WinterDesignDay ScheduleDay Name
    Schedule Day 4,           !- CustomDay1 ScheduleDay Name
    Schedule Day 4;           !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    trans schedule winter=0.85 summer=0.7 Week Rule - Dec2-Dec31,    !- Name
    trans schedule winter=0.85 summer=0.7 allday12,    !- Sunday ScheduleDay Name
    trans schedule winter=0.85 summer=0.7 allday12,    !- Monday ScheduleDay Name
    trans schedule winter=0.85 summer=0.7 allday12,    !- Tuesday ScheduleDay Name
    trans schedule winter=0.85 summer=0.7 allday12,    !- Wednesday ScheduleDay Name
    trans schedule winter=0.85 summer=0.7 allday12,    !- Thursday ScheduleDay Name
    trans schedule winter=0.85 summer=0.7 allday12,    !- Friday ScheduleDay Name
    trans schedule winter=0.85 summer=0.7 allday12,    !- Saturday ScheduleDay Name
    Schedule Day 4,           !- Holiday ScheduleDay Name
    Schedule Day 4,           !- SummerDesignDay ScheduleDay Name
    Schedule Day 4,           !- WinterDesignDay ScheduleDay Name
    Schedule Day 4,           !- CustomDay1 ScheduleDay Name
    Schedule Day 4;           !- CustomDay2 ScheduleDay Name

Schedule:Year,
    mech vent bath fan 0 schedule,    !- Name
    Fractional,               !- Schedule Type Limits Name
    mech vent bath fan 0 schedule Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    mech vent range fan 0 schedule,    !- Name
    Fractional,               !- Schedule Type Limits Name
    mech vent range fan 0 schedule Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    heating setpoint,         !- Name
    Temperature,              !- Schedule Type Limits Name
    heating setpoint Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    cooling setpoint,         !- Name
    Temperature,              !- Schedule Type Limits Name
    cooling setpoint Week Rule - Jan1-Jan6,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    1,                        !- End Month 1
    6,                        !- End Day 1
    cooling setpoint Week Rule - Jan7-Dec31,    !- ScheduleWeek Name 2
    1,                        !- Start Month 2
    7,                        !- Start Day 2
    12,                       !- End Month 2
    31;                       !- End Day 2

Schedule:Year,
    cooling season schedule,    !- Name
    Fractional,               !- Schedule Type Limits Name
    cooling season schedule Week Rule - Jan1-Feb24,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    2,                        !- End Month 1
    24,                       !- End Day 1
    cooling season schedule Week Rule - Feb25-Mar3,    !- ScheduleWeek Name 2
    2,                        !- Start Month 2
    25,                       !- Start Day 2
    3,                        !- End Month 2
    3,                        !- End Day 2
    cooling season schedule Week Rule - Mar4-Nov24,    !- ScheduleWeek Name 3
    3,                        !- Start Month 3
    4,                        !- Start Day 3
    11,                       !- End Month 3
    24,                       !- End Day 3
    cooling season schedule Week Rule - Nov25-Dec1,    !- ScheduleWeek Name 4
    11,                       !- Start Month 4
    25,                       !- Start Day 4
    12,                       !- End Month 4
    1,                        !- End Day 4
    cooling season schedule Week Rule - Dec2-Dec31,    !- ScheduleWeek Name 5
    12,                       !- Start Month 5
    2,                        !- Start Day 5
    12,                       !- End Month 5
    31;                       !- End Day 5

Schedule:Year,
    natural vent avail schedule,    !- Name
    OnOff,                    !- Schedule Type Limits Name
    natural vent avail schedule Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    trans schedule winter=0.85 summer=0.7,    !- Name
    Fractional,               !- Schedule Type Limits Name
    trans schedule winter=0.85 summer=0.7 Week Rule - Jan1-Feb24,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    2,                        !- End Month 1
    24,                       !- End Day 1
    trans schedule winter=0.85 summer=0.7 Week Rule - Feb25-Mar3,    !- ScheduleWeek Name 2
    2,                        !- Start Month 2
    25,                       !- Start Day 2
    3,                        !- End Month 2
    3,                        !- End Day 2
    trans schedule winter=0.85 summer=0.7 Week Rule - Mar4-Nov24,    !- ScheduleWeek Name 3
    3,                        !- Start Month 3
    4,                        !- Start Day 3
    11,                       !- End Month 3
    24,                       !- End Day 3
    trans schedule winter=0.85 summer=0.7 Week Rule - Nov25-Dec1,    !- ScheduleWeek Name 4
    11,                       !- Start Month 4
    25,                       !- Start Day 4
    12,                       !- End Month 4
    1,                        !- End Day 4
    trans schedule winter=0.85 summer=0.7 Week Rule - Dec2-Dec31,    !- ScheduleWeek Name 5
    12,                       !- Start Month 5
    2,                        !- Start Day 5
    12,                       !- End Month 5
    31;                       !- End Day 5

Schedule:Compact,
    living space Thermostat Schedule,    !- Name
    living space Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4

Schedule:Compact,
    mains temperature schedule,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 01/03,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    19.0544444444444,         !- Field 4
    Through: 01/04,           !- Field 5
    For: AllDays,             !- Field 6
    Until: 24:00,             !- Field 7
    19.0133333333333,         !- Field 8
    Through: 01/05,           !- Field 9
    For: AllDays,             !- Field 10
    Until: 24:00,             !- Field 11
    18.9744444444444,         !- Field 12
    Through: 01/06,           !- Field 13
    For: AllDays,             !- Field 14
    Until: 24:00,             !- Field 15
    18.9383333333333,         !- Field 16
    Through: 01/07,           !- Field 17
    For: AllDays,             !- Field 18
    Until: 24:00,             !- Field 19
    18.9044444444444,         !- Field 20
    Through: 01/08,           !- Field 21
    For: AllDays,             !- Field 22
    Until: 24:00,             !- Field 23
    18.8727777777778,         !- Field 24
    Through: 01/09,           !- Field 25
    For: AllDays,             !- Field 26
    Until: 24:00,             !- Field 27
    18.8438888888889,         !- Field 28
    Through: 01/10,           !- Field 29
    For: AllDays,             !- Field 30
    Until: 24:00,             !- Field 31
    18.8177777777778,         !- Field 32
    Through: 01/11,           !- Field 33
    For: AllDays,             !- Field 34
    Until: 24:00,             !- Field 35
    18.7933333333333,         !- Field 36
    Through: 01/12,           !- Field 37
    For: AllDays,             !- Field 38
    Until: 24:00,             !- Field 39
    18.7716666666667,         !- Field 40
    Through: 01/13,           !- Field 41
    For: AllDays,             !- Field 42
    Until: 24:00,             !- Field 43
    18.7527777777778,         !- Field 44
    Through: 01/14,           !- Field 45
    For: AllDays,             !- Field 46
    Until: 24:00,             !- Field 47
    18.7361111111111,         !- Field 48
    Through: 01/15,           !- Field 49
    For: AllDays,             !- Field 50
    Until: 24:00,             !- Field 51
    18.7222222222222,         !- Field 52
    Through: 01/16,           !- Field 53
    For: AllDays,             !- Field 54
    Until: 24:00,             !- Field 55
    18.7105555555556,         !- Field 56
    Through: 01/17,           !- Field 57
    For: AllDays,             !- Field 58
    Until: 24:00,             !- Field 59
    18.7011111111111,         !- Field 60
    Through: 01/18,           !- Field 61
    For: AllDays,             !- Field 62
    Until: 24:00,             !- Field 63
    18.6944444444444,         !- Field 64
    Through: 01/19,           !- Field 65
    For: AllDays,             !- Field 66
    Until: 24:00,             !- Field 67
    18.6905555555556,         !- Field 68
    Through: 01/20,           !- Field 69
    For: AllDays,             !- Field 70
    Until: 24:00,             !- Field 71
    18.6888888888889,         !- Field 72
    Through: 01/21,           !- Field 73
    For: AllDays,             !- Field 74
    Until: 24:00,             !- Field 75
    18.69,                    !- Field 76
    Through: 01/22,           !- Field 77
    For: AllDays,             !- Field 78
    Until: 24:00,             !- Field 79
    18.6933333333333,         !- Field 80
    Through: 01/23,           !- Field 81
    For: AllDays,             !- Field 82
    Until: 24:00,             !- Field 83
    18.6988888888889,         !- Field 84
    Through: 01/24,           !- Field 85
    For: AllDays,             !- Field 86
    Until: 24:00,             !- Field 87
    18.7072222222222,         !- Field 88
    Through: 01/25,           !- Field 89
    For: AllDays,             !- Field 90
    Until: 24:00,             !- Field 91
    18.7183333333333,         !- Field 92
    Through: 01/26,           !- Field 93
    For: AllDays,             !- Field 94
    Until: 24:00,             !- Field 95
    18.7316666666667,         !- Field 96
    Through: 01/27,           !- Field 97
    For: AllDays,             !- Field 98
    Until: 24:00,             !- Field 99
    18.7472222222222,         !- Field 100
    Through: 01/28,           !- Field 101
    For: AllDays,             !- Field 102
    Until: 24:00,             !- Field 103
    18.7655555555556,         !- Field 104
    Through: 01/29,           !- Field 105
    For: AllDays,             !- Field 106
    Until: 24:00,             !- Field 107
    18.7866666666667,         !- Field 108
    Through: 01/30,           !- Field 109
    For: AllDays,             !- Field 110
    Until: 24:00,             !- Field 111
    18.81,                    !- Field 112
    Through: 01/31,           !- Field 113
    For: AllDays,             !- Field 114
    Until: 24:00,             !- Field 115
    18.8355555555556,         !- Field 116
    Through: 02/01,           !- Field 117
    For: AllDays,             !- Field 118
    Until: 24:00,             !- Field 119
    18.8638888888889,         !- Field 120
    Through: 02/02,           !- Field 121
    For: AllDays,             !- Field 122
    Until: 24:00,             !- Field 123
    18.8944444444444,         !- Field 124
    Through: 02/03,           !- Field 125
    For: AllDays,             !- Field 126
    Until: 24:00,             !- Field 127
    18.9277777777778,         !- Field 128
    Through: 02/04,           !- Field 129
    For: AllDays,             !- Field 130
    Until: 24:00,             !- Field 131
    18.9627777777778,         !- Field 132
    Through: 02/05,           !- Field 133
    For: AllDays,             !- Field 134
    Until: 24:00,             !- Field 135
    19.0011111111111,         !- Field 136
    Through: 02/06,           !- Field 137
    For: AllDays,             !- Field 138
    Until: 24:00,             !- Field 139
    19.0411111111111,         !- Field 140
    Through: 02/07,           !- Field 141
    For: AllDays,             !- Field 142
    Until: 24:00,             !- Field 143
    19.0838888888889,         !- Field 144
    Through: 02/08,           !- Field 145
    For: AllDays,             !- Field 146
    Until: 24:00,             !- Field 147
    19.1294444444444,         !- Field 148
    Through: 02/09,           !- Field 149
    For: AllDays,             !- Field 150
    Until: 24:00,             !- Field 151
    19.1766666666667,         !- Field 152
    Through: 02/10,           !- Field 153
    For: AllDays,             !- Field 154
    Until: 24:00,             !- Field 155
    19.2266666666667,         !- Field 156
    Through: 02/11,           !- Field 157
    For: AllDays,             !- Field 158
    Until: 24:00,             !- Field 159
    19.2788888888889,         !- Field 160
    Through: 02/12,           !- Field 161
    For: AllDays,             !- Field 162
    Until: 24:00,             !- Field 163
    19.3333333333333,         !- Field 164
    Through: 02/13,           !- Field 165
    For: AllDays,             !- Field 166
    Until: 24:00,             !- Field 167
    19.39,                    !- Field 168
    Through: 02/14,           !- Field 169
    For: AllDays,             !- Field 170
    Until: 24:00,             !- Field 171
    19.4494444444444,         !- Field 172
    Through: 02/15,           !- Field 173
    For: AllDays,             !- Field 174
    Until: 24:00,             !- Field 175
    19.5105555555556,         !- Field 176
    Through: 02/16,           !- Field 177
    For: AllDays,             !- Field 178
    Until: 24:00,             !- Field 179
    19.5744444444444,         !- Field 180
    Through: 02/17,           !- Field 181
    For: AllDays,             !- Field 182
    Until: 24:00,             !- Field 183
    19.64,                    !- Field 184
    Through: 02/18,           !- Field 185
    For: AllDays,             !- Field 186
    Until: 24:00,             !- Field 187
    19.7083333333333,         !- Field 188
    Through: 02/19,           !- Field 189
    For: AllDays,             !- Field 190
    Until: 24:00,             !- Field 191
    19.7788888888889,         !- Field 192
    Through: 02/20,           !- Field 193
    For: AllDays,             !- Field 194
    Until: 24:00,             !- Field 195
    19.8511111111111,         !- Field 196
    Through: 02/21,           !- Field 197
    For: AllDays,             !- Field 198
    Until: 24:00,             !- Field 199
    19.9261111111111,         !- Field 200
    Through: 02/22,           !- Field 201
    For: AllDays,             !- Field 202
    Until: 24:00,             !- Field 203
    20.0027777777778,         !- Field 204
    Through: 02/23,           !- Field 205
    For: AllDays,             !- Field 206
    Until: 24:00,             !- Field 207
    20.0816666666667,         !- Field 208
    Through: 02/24,           !- Field 209
    For: AllDays,             !- Field 210
    Until: 24:00,             !- Field 211
    20.1627777777778,         !- Field 212
    Through: 02/25,           !- Field 213
    For: AllDays,             !- Field 214
    Until: 24:00,             !- Field 215
    20.2455555555556,         !- Field 216
    Through: 02/26,           !- Field 217
    For: AllDays,             !- Field 218
    Until: 24:00,             !- Field 219
    20.3305555555556,         !- Field 220
    Through: 02/27,           !- Field 221
    For: AllDays,             !- Field 222
    Until: 24:00,             !- Field 223
    20.4177777777778,         !- Field 224
    Through: 02/28,           !- Field 225
    For: AllDays,             !- Field 226
    Until: 24:00,             !- Field 227
    20.5072222222222,         !- Field 228
    Through: 03/01,           !- Field 229
    For: AllDays,             !- Field 230
    Until: 24:00,             !- Field 231
    20.5983333333333,         !- Field 232
    Through: 03/02,           !- Field 233
    For: AllDays,             !- Field 234
    Until: 24:00,             !- Field 235
    20.6911111111111,         !- Field 236
    Through: 03/03,           !- Field 237
    For: AllDays,             !- Field 238
    Until: 24:00,             !- Field 239
    20.7861111111111,         !- Field 240
    Through: 03/04,           !- Field 241
    For: AllDays,             !- Field 242
    Until: 24:00,             !- Field 243
    20.8827777777778,         !- Field 244
    Through: 03/05,           !- Field 245
    For: AllDays,             !- Field 246
    Until: 24:00,             !- Field 247
    20.9816666666667,         !- Field 248
    Through: 03/06,           !- Field 249
    For: AllDays,             !- Field 250
    Until: 24:00,             !- Field 251
    21.0816666666667,         !- Field 252
    Through: 03/07,           !- Field 253
    For: AllDays,             !- Field 254
    Until: 24:00,             !- Field 255
    21.1844444444444,         !- Field 256
    Through: 03/08,           !- Field 257
    For: AllDays,             !- Field 258
    Until: 24:00,             !- Field 259
    21.2883333333333,         !- Field 260
    Through: 03/09,           !- Field 261
    For: AllDays,             !- Field 262
    Until: 24:00,             !- Field 263
    21.3938888888889,         !- Field 264
    Through: 03/10,           !- Field 265
    For: AllDays,             !- Field 266
    Until: 24:00,             !- Field 267
    21.5016666666667,         !- Field 268
    Through: 03/11,           !- Field 269
    For: AllDays,             !- Field 270
    Until: 24:00,             !- Field 271
    21.6105555555556,         !- Field 272
    Through: 03/12,           !- Field 273
    For: AllDays,             !- Field 274
    Until: 24:00,             !- Field 275
    21.7211111111111,         !- Field 276
    Through: 03/13,           !- Field 277
    For: AllDays,             !- Field 278
    Until: 24:00,             !- Field 279
    21.8338888888889,         !- Field 280
    Through: 03/14,           !- Field 281
    For: AllDays,             !- Field 282
    Until: 24:00,             !- Field 283
    21.9477777777778,         !- Field 284
    Through: 03/15,           !- Field 285
    For: AllDays,             !- Field 286
    Until: 24:00,             !- Field 287
    22.0633333333333,         !- Field 288
    Through: 03/16,           !- Field 289
    For: AllDays,             !- Field 290
    Until: 24:00,             !- Field 291
    22.18,                    !- Field 292
    Through: 03/17,           !- Field 293
    For: AllDays,             !- Field 294
    Until: 24:00,             !- Field 295
    22.2983333333333,         !- Field 296
    Through: 03/18,           !- Field 297
    For: AllDays,             !- Field 298
    Until: 24:00,             !- Field 299
    22.4183333333333,         !- Field 300
    Through: 03/19,           !- Field 301
    For: AllDays,             !- Field 302
    Until: 24:00,             !- Field 303
    22.5394444444444,         !- Field 304
    Through: 03/20,           !- Field 305
    For: AllDays,             !- Field 306
    Until: 24:00,             !- Field 307
    22.6622222222222,         !- Field 308
    Through: 03/21,           !- Field 309
    For: AllDays,             !- Field 310
    Until: 24:00,             !- Field 311
    22.7861111111111,         !- Field 312
    Through: 03/22,           !- Field 313
    For: AllDays,             !- Field 314
    Until: 24:00,             !- Field 315
    22.9116666666667,         !- Field 316
    Through: 03/23,           !- Field 317
    For: AllDays,             !- Field 318
    Until: 24:00,             !- Field 319
    23.0383333333333,         !- Field 320
    Through: 03/24,           !- Field 321
    For: AllDays,             !- Field 322
    Until: 24:00,             !- Field 323
    23.1655555555556,         !- Field 324
    Through: 03/25,           !- Field 325
    For: AllDays,             !- Field 326
    Until: 24:00,             !- Field 327
    23.2944444444444,         !- Field 328
    Through: 03/26,           !- Field 329
    For: AllDays,             !- Field 330
    Until: 24:00,             !- Field 331
    23.4244444444444,         !- Field 332
    Through: 03/27,           !- Field 333
    For: AllDays,             !- Field 334
    Until: 24:00,             !- Field 335
    23.5561111111111,         !- Field 336
    Through: 03/28,           !- Field 337
    For: AllDays,             !- Field 338
    Until: 24:00,             !- Field 339
    23.6877777777778,         !- Field 340
    Through: 03/29,           !- Field 341
    For: AllDays,             !- Field 342
    Until: 24:00,             !- Field 343
    23.8211111111111,         !- Field 344
    Through: 03/30,           !- Field 345
    For: AllDays,             !- Field 346
    Until: 24:00,             !- Field 347
    23.9555555555556,         !- Field 348
    Through: 03/31,           !- Field 349
    For: AllDays,             !- Field 350
    Until: 24:00,             !- Field 351
    24.0905555555556,         !- Field 352
    Through: 04/01,           !- Field 353
    For: AllDays,             !- Field 354
    Until: 24:00,             !- Field 355
    24.2266666666667,         !- Field 356
    Through: 04/02,           !- Field 357
    For: AllDays,             !- Field 358
    Until: 24:00,             !- Field 359
    24.3633333333333,         !- Field 360
    Through: 04/03,           !- Field 361
    For: AllDays,             !- Field 362
    Until: 24:00,             !- Field 363
    24.5011111111111,         !- Field 364
    Through: 04/04,           !- Field 365
    For: AllDays,             !- Field 366
    Until: 24:00,             !- Field 367
    24.6394444444444,         !- Field 368
    Through: 04/05,           !- Field 369
    For: AllDays,             !- Field 370
    Until: 24:00,             !- Field 371
    24.7788888888889,         !- Field 372
    Through: 04/06,           !- Field 373
    For: AllDays,             !- Field 374
    Until: 24:00,             !- Field 375
    24.9188888888889,         !- Field 376
    Through: 04/07,           !- Field 377
    For: AllDays,             !- Field 378
    Until: 24:00,             !- Field 379
    25.0594444444444,         !- Field 380
    Through: 04/08,           !- Field 381
    For: AllDays,             !- Field 382
    Until: 24:00,             !- Field 383
    25.2005555555556,         !- Field 384
    Through: 04/09,           !- Field 385
    For: AllDays,             !- Field 386
    Until: 24:00,             !- Field 387
    25.3422222222222,         !- Field 388
    Through: 04/10,           !- Field 389
    For: AllDays,             !- Field 390
    Until: 24:00,             !- Field 391
    25.485,                   !- Field 392
    Through: 04/11,           !- Field 393
    For: AllDays,             !- Field 394
    Until: 24:00,             !- Field 395
    25.6277777777778,         !- Field 396
    Through: 04/12,           !- Field 397
    For: AllDays,             !- Field 398
    Until: 24:00,             !- Field 399
    25.7705555555556,         !- Field 400
    Through: 04/13,           !- Field 401
    For: AllDays,             !- Field 402
    Until: 24:00,             !- Field 403
    25.9144444444444,         !- Field 404
    Through: 04/14,           !- Field 405
    For: AllDays,             !- Field 406
    Until: 24:00,             !- Field 407
    26.0583333333333,         !- Field 408
    Through: 04/15,           !- Field 409
    For: AllDays,             !- Field 410
    Until: 24:00,             !- Field 411
    26.2027777777778,         !- Field 412
    Through: 04/16,           !- Field 413
    For: AllDays,             !- Field 414
    Until: 24:00,             !- Field 415
    26.3472222222222,         !- Field 416
    Through: 04/17,           !- Field 417
    For: AllDays,             !- Field 418
    Until: 24:00,             !- Field 419
    26.4922222222222,         !- Field 420
    Through: 04/18,           !- Field 421
    For: AllDays,             !- Field 422
    Until: 24:00,             !- Field 423
    26.6372222222222,         !- Field 424
    Through: 04/19,           !- Field 425
    For: AllDays,             !- Field 426
    Until: 24:00,             !- Field 427
    26.7822222222222,         !- Field 428
    Through: 04/20,           !- Field 429
    For: AllDays,             !- Field 430
    Until: 24:00,             !- Field 431
    26.9277777777778,         !- Field 432
    Through: 04/21,           !- Field 433
    For: AllDays,             !- Field 434
    Until: 24:00,             !- Field 435
    27.0733333333333,         !- Field 436
    Through: 04/22,           !- Field 437
    For: AllDays,             !- Field 438
    Until: 24:00,             !- Field 439
    27.2183333333333,         !- Field 440
    Through: 04/23,           !- Field 441
    For: AllDays,             !- Field 442
    Until: 24:00,             !- Field 443
    27.3638888888889,         !- Field 444
    Through: 04/24,           !- Field 445
    For: AllDays,             !- Field 446
    Until: 24:00,             !- Field 447
    27.5088888888889,         !- Field 448
    Through: 04/25,           !- Field 449
    For: AllDays,             !- Field 450
    Until: 24:00,             !- Field 451
    27.6544444444444,         !- Field 452
    Through: 04/26,           !- Field 453
    For: AllDays,             !- Field 454
    Until: 24:00,             !- Field 455
    27.7994444444444,         !- Field 456
    Through: 04/27,           !- Field 457
    For: AllDays,             !- Field 458
    Until: 24:00,             !- Field 459
    27.9438888888889,         !- Field 460
    Through: 04/28,           !- Field 461
    For: AllDays,             !- Field 462
    Until: 24:00,             !- Field 463
    28.0888888888889,         !- Field 464
    Through: 04/29,           !- Field 465
    For: AllDays,             !- Field 466
    Until: 24:00,             !- Field 467
    28.2327777777778,         !- Field 468
    Through: 04/30,           !- Field 469
    For: AllDays,             !- Field 470
    Until: 24:00,             !- Field 471
    28.3766666666667,         !- Field 472
    Through: 05/01,           !- Field 473
    For: AllDays,             !- Field 474
    Until: 24:00,             !- Field 475
    28.5205555555556,         !- Field 476
    Through: 05/02,           !- Field 477
    For: AllDays,             !- Field 478
    Until: 24:00,             !- Field 479
    28.6638888888889,         !- Field 480
    Through: 05/03,           !- Field 481
    For: AllDays,             !- Field 482
    Until: 24:00,             !- Field 483
    28.8066666666667,         !- Field 484
    Through: 05/04,           !- Field 485
    For: AllDays,             !- Field 486
    Until: 24:00,             !- Field 487
    28.9488888888889,         !- Field 488
    Through: 05/05,           !- Field 489
    For: AllDays,             !- Field 490
    Until: 24:00,             !- Field 491
    29.0905555555556,         !- Field 492
    Through: 05/06,           !- Field 493
    For: AllDays,             !- Field 494
    Until: 24:00,             !- Field 495
    29.2316666666667,         !- Field 496
    Through: 05/07,           !- Field 497
    For: AllDays,             !- Field 498
    Until: 24:00,             !- Field 499
    29.3722222222222,         !- Field 500
    Through: 05/08,           !- Field 501
    For: AllDays,             !- Field 502
    Until: 24:00,             !- Field 503
    29.5116666666667,         !- Field 504
    Through: 05/09,           !- Field 505
    For: AllDays,             !- Field 506
    Until: 24:00,             !- Field 507
    29.6511111111111,         !- Field 508
    Through: 05/10,           !- Field 509
    For: AllDays,             !- Field 510
    Until: 24:00,             !- Field 511
    29.7894444444444,         !- Field 512
    Through: 05/11,           !- Field 513
    For: AllDays,             !- Field 514
    Until: 24:00,             !- Field 515
    29.9272222222222,         !- Field 516
    Through: 05/12,           !- Field 517
    For: AllDays,             !- Field 518
    Until: 24:00,             !- Field 519
    30.0638888888889,         !- Field 520
    Through: 05/13,           !- Field 521
    For: AllDays,             !- Field 522
    Until: 24:00,             !- Field 523
    30.1994444444444,         !- Field 524
    Through: 05/14,           !- Field 525
    For: AllDays,             !- Field 526
    Until: 24:00,             !- Field 527
    30.3344444444444,         !- Field 528
    Through: 05/15,           !- Field 529
    For: AllDays,             !- Field 530
    Until: 24:00,             !- Field 531
    30.4688888888889,         !- Field 532
    Through: 05/16,           !- Field 533
    For: AllDays,             !- Field 534
    Until: 24:00,             !- Field 535
    30.6016666666667,         !- Field 536
    Through: 05/17,           !- Field 537
    For: AllDays,             !- Field 538
    Until: 24:00,             !- Field 539
    30.7338888888889,         !- Field 540
    Through: 05/18,           !- Field 541
    For: AllDays,             !- Field 542
    Until: 24:00,             !- Field 543
    30.865,                   !- Field 544
    Through: 05/19,           !- Field 545
    For: AllDays,             !- Field 546
    Until: 24:00,             !- Field 547
    30.995,                   !- Field 548
    Through: 05/20,           !- Field 549
    For: AllDays,             !- Field 550
    Until: 24:00,             !- Field 551
    31.1233333333333,         !- Field 552
    Through: 05/21,           !- Field 553
    For: AllDays,             !- Field 554
    Until: 24:00,             !- Field 555
    31.2511111111111,         !- Field 556
    Through: 05/22,           !- Field 557
    For: AllDays,             !- Field 558
    Until: 24:00,             !- Field 559
    31.3772222222222,         !- Field 560
    Through: 05/23,           !- Field 561
    For: AllDays,             !- Field 562
    Until: 24:00,             !- Field 563
    31.5022222222222,         !- Field 564
    Through: 05/24,           !- Field 565
    For: AllDays,             !- Field 566
    Until: 24:00,             !- Field 567
    31.6261111111111,         !- Field 568
    Through: 05/25,           !- Field 569
    For: AllDays,             !- Field 570
    Until: 24:00,             !- Field 571
    31.7488888888889,         !- Field 572
    Through: 05/26,           !- Field 573
    For: AllDays,             !- Field 574
    Until: 24:00,             !- Field 575
    31.87,                    !- Field 576
    Through: 05/27,           !- Field 577
    For: AllDays,             !- Field 578
    Until: 24:00,             !- Field 579
    31.9894444444444,         !- Field 580
    Through: 05/28,           !- Field 581
    For: AllDays,             !- Field 582
    Until: 24:00,             !- Field 583
    32.1077777777778,         !- Field 584
    Through: 05/29,           !- Field 585
    For: AllDays,             !- Field 586
    Until: 24:00,             !- Field 587
    32.2244444444444,         !- Field 588
    Through: 05/30,           !- Field 589
    For: AllDays,             !- Field 590
    Until: 24:00,             !- Field 591
    32.34,                    !- Field 592
    Through: 05/31,           !- Field 593
    For: AllDays,             !- Field 594
    Until: 24:00,             !- Field 595
    32.4533333333333,         !- Field 596
    Through: 06/01,           !- Field 597
    For: AllDays,             !- Field 598
    Until: 24:00,             !- Field 599
    32.5655555555556,         !- Field 600
    Through: 06/02,           !- Field 601
    For: AllDays,             !- Field 602
    Until: 24:00,             !- Field 603
    32.6761111111111,         !- Field 604
    Through: 06/03,           !- Field 605
    For: AllDays,             !- Field 606
    Until: 24:00,             !- Field 607
    32.785,                   !- Field 608
    Through: 06/04,           !- Field 609
    For: AllDays,             !- Field 610
    Until: 24:00,             !- Field 611
    32.8922222222222,         !- Field 612
    Through: 06/05,           !- Field 613
    For: AllDays,             !- Field 614
    Until: 24:00,             !- Field 615
    32.9977777777778,         !- Field 616
    Through: 06/06,           !- Field 617
    For: AllDays,             !- Field 618
    Until: 24:00,             !- Field 619
    33.1016666666667,         !- Field 620
    Through: 06/07,           !- Field 621
    For: AllDays,             !- Field 622
    Until: 24:00,             !- Field 623
    33.2038888888889,         !- Field 624
    Through: 06/08,           !- Field 625
    For: AllDays,             !- Field 626
    Until: 24:00,             !- Field 627
    33.3038888888889,         !- Field 628
    Through: 06/09,           !- Field 629
    For: AllDays,             !- Field 630
    Until: 24:00,             !- Field 631
    33.4022222222222,         !- Field 632
    Through: 06/10,           !- Field 633
    For: AllDays,             !- Field 634
    Until: 24:00,             !- Field 635
    33.4988888888889,         !- Field 636
    Through: 06/11,           !- Field 637
    For: AllDays,             !- Field 638
    Until: 24:00,             !- Field 639
    33.5933333333333,         !- Field 640
    Through: 06/12,           !- Field 641
    For: AllDays,             !- Field 642
    Until: 24:00,             !- Field 643
    33.6861111111111,         !- Field 644
    Through: 06/13,           !- Field 645
    For: AllDays,             !- Field 646
    Until: 24:00,             !- Field 647
    33.7772222222222,         !- Field 648
    Through: 06/14,           !- Field 649
    For: AllDays,             !- Field 650
    Until: 24:00,             !- Field 651
    33.8661111111111,         !- Field 652
    Through: 06/15,           !- Field 653
    For: AllDays,             !- Field 654
    Until: 24:00,             !- Field 655
    33.9527777777778,         !- Field 656
    Through: 06/16,           !- Field 657
    For: AllDays,             !- Field 658
    Until: 24:00,             !- Field 659
    34.0377777777778,         !- Field 660
    Through: 06/17,           !- Field 661
    For: AllDays,             !- Field 662
    Until: 24:00,             !- Field 663
    34.1205555555556,         !- Field 664
    Through: 06/18,           !- Field 665
    For: AllDays,             !- Field 666
    Until: 24:00,             !- Field 667
    34.2011111111111,         !- Field 668
    Through: 06/19,           !- Field 669
    For: AllDays,             !- Field 670
    Until: 24:00,             !- Field 671
    34.28,                    !- Field 672
    Through: 06/20,           !- Field 673
    For: AllDays,             !- Field 674
    Until: 24:00,             !- Field 675
    34.3561111111111,         !- Field 676
    Through: 06/21,           !- Field 677
    For: AllDays,             !- Field 678
    Until: 24:00,             !- Field 679
    34.4305555555556,         !- Field 680
    Through: 06/22,           !- Field 681
    For: AllDays,             !- Field 682
    Until: 24:00,             !- Field 683
    34.5027777777778,         !- Field 684
    Through: 06/23,           !- Field 685
    For: AllDays,             !- Field 686
    Until: 24:00,             !- Field 687
    34.5727777777778,         !- Field 688
    Through: 06/24,           !- Field 689
    For: AllDays,             !- Field 690
    Until: 24:00,             !- Field 691
    34.6405555555556,         !- Field 692
    Through: 06/25,           !- Field 693
    For: AllDays,             !- Field 694
    Until: 24:00,             !- Field 695
    34.7061111111111,         !- Field 696
    Through: 06/26,           !- Field 697
    For: AllDays,             !- Field 698
    Until: 24:00,             !- Field 699
    34.77,                    !- Field 700
    Through: 06/27,           !- Field 701
    For: AllDays,             !- Field 702
    Until: 24:00,             !- Field 703
    34.8311111111111,         !- Field 704
    Through: 06/28,           !- Field 705
    For: AllDays,             !- Field 706
    Until: 24:00,             !- Field 707
    34.8894444444444,         !- Field 708
    Through: 06/29,           !- Field 709
    For: AllDays,             !- Field 710
    Until: 24:00,             !- Field 711
    34.9461111111111,         !- Field 712
    Through: 06/30,           !- Field 713
    For: AllDays,             !- Field 714
    Until: 24:00,             !- Field 715
    35.0005555555556,         !- Field 716
    Through: 07/01,           !- Field 717
    For: AllDays,             !- Field 718
    Until: 24:00,             !- Field 719
    35.0522222222222,         !- Field 720
    Through: 07/02,           !- Field 721
    For: AllDays,             !- Field 722
    Until: 24:00,             !- Field 723
    35.1016666666667,         !- Field 724
    Through: 07/03,           !- Field 725
    For: AllDays,             !- Field 726
    Until: 24:00,             !- Field 727
    35.1488888888889,         !- Field 728
    Through: 07/04,           !- Field 729
    For: AllDays,             !- Field 730
    Until: 24:00,             !- Field 731
    35.1938888888889,         !- Field 732
    Through: 07/05,           !- Field 733
    For: AllDays,             !- Field 734
    Until: 24:00,             !- Field 735
    35.2361111111111,         !- Field 736
    Through: 07/06,           !- Field 737
    For: AllDays,             !- Field 738
    Until: 24:00,             !- Field 739
    35.2761111111111,         !- Field 740
    Through: 07/07,           !- Field 741
    For: AllDays,             !- Field 742
    Until: 24:00,             !- Field 743
    35.3138888888889,         !- Field 744
    Through: 07/08,           !- Field 745
    For: AllDays,             !- Field 746
    Until: 24:00,             !- Field 747
    35.3488888888889,         !- Field 748
    Through: 07/09,           !- Field 749
    For: AllDays,             !- Field 750
    Until: 24:00,             !- Field 751
    35.3816666666667,         !- Field 752
    Through: 07/10,           !- Field 753
    For: AllDays,             !- Field 754
    Until: 24:00,             !- Field 755
    35.4122222222222,         !- Field 756
    Through: 07/11,           !- Field 757
    For: AllDays,             !- Field 758
    Until: 24:00,             !- Field 759
    35.44,                    !- Field 760
    Through: 07/12,           !- Field 761
    For: AllDays,             !- Field 762
    Until: 24:00,             !- Field 763
    35.4655555555556,         !- Field 764
    Through: 07/13,           !- Field 765
    For: AllDays,             !- Field 766
    Until: 24:00,             !- Field 767
    35.4883333333333,         !- Field 768
    Through: 07/14,           !- Field 769
    For: AllDays,             !- Field 770
    Until: 24:00,             !- Field 771
    35.5088888888889,         !- Field 772
    Through: 07/15,           !- Field 773
    For: AllDays,             !- Field 774
    Until: 24:00,             !- Field 775
    35.5266666666667,         !- Field 776
    Through: 07/16,           !- Field 777
    For: AllDays,             !- Field 778
    Until: 24:00,             !- Field 779
    35.5422222222222,         !- Field 780
    Through: 07/17,           !- Field 781
    For: AllDays,             !- Field 782
    Until: 24:00,             !- Field 783
    35.5555555555556,         !- Field 784
    Through: 07/18,           !- Field 785
    For: AllDays,             !- Field 786
    Until: 24:00,             !- Field 787
    35.5661111111111,         !- Field 788
    Through: 07/19,           !- Field 789
    For: AllDays,             !- Field 790
    Until: 24:00,             !- Field 791
    35.5738888888889,         !- Field 792
    Through: 07/20,           !- Field 793
    For: AllDays,             !- Field 794
    Until: 24:00,             !- Field 795
    35.5794444444444,         !- Field 796
    Through: 07/21,           !- Field 797
    For: AllDays,             !- Field 798
    Until: 24:00,             !- Field 799
    35.5827777777778,         !- Field 800
    Through: 07/22,           !- Field 801
    For: AllDays,             !- Field 802
    Until: 24:00,             !- Field 803
    35.5833333333333,         !- Field 804
    Through: 07/23,           !- Field 805
    For: AllDays,             !- Field 806
    Until: 24:00,             !- Field 807
    35.5811111111111,         !- Field 808
    Through: 07/24,           !- Field 809
    For: AllDays,             !- Field 810
    Until: 24:00,             !- Field 811
    35.5766666666667,         !- Field 812
    Through: 07/25,           !- Field 813
    For: AllDays,             !- Field 814
    Until: 24:00,             !- Field 815
    35.5694444444444,         !- Field 816
    Through: 07/26,           !- Field 817
    For: AllDays,             !- Field 818
    Until: 24:00,             !- Field 819
    35.56,                    !- Field 820
    Through: 07/27,           !- Field 821
    For: AllDays,             !- Field 822
    Until: 24:00,             !- Field 823
    35.5483333333333,         !- Field 824
    Through: 07/28,           !- Field 825
    For: AllDays,             !- Field 826
    Until: 24:00,             !- Field 827
    35.5338888888889,         !- Field 828
    Through: 07/29,           !- Field 829
    For: AllDays,             !- Field 830
    Until: 24:00,             !- Field 831
    35.5166666666667,         !- Field 832
    Through: 07/30,           !- Field 833
    For: AllDays,             !- Field 834
    Until: 24:00,             !- Field 835
    35.4972222222222,         !- Field 836
    Through: 07/31,           !- Field 837
    For: AllDays,             !- Field 838
    Until: 24:00,             !- Field 839
    35.4755555555556,         !- Field 840
    Through: 08/01,           !- Field 841
    For: AllDays,             !- Field 842
    Until: 24:00,             !- Field 843
    35.4511111111111,         !- Field 844
    Through: 08/02,           !- Field 845
    For: AllDays,             !- Field 846
    Until: 24:00,             !- Field 847
    35.4244444444444,         !- Field 848
    Through: 08/03,           !- Field 849
    For: AllDays,             !- Field 850
    Until: 24:00,             !- Field 851
    35.395,                   !- Field 852
    Through: 08/04,           !- Field 853
    For: AllDays,             !- Field 854
    Until: 24:00,             !- Field 855
    35.3633333333333,         !- Field 856
    Through: 08/05,           !- Field 857
    For: AllDays,             !- Field 858
    Until: 24:00,             !- Field 859
    35.3288888888889,         !- Field 860
    Through: 08/06,           !- Field 861
    For: AllDays,             !- Field 862
    Until: 24:00,             !- Field 863
    35.2922222222222,         !- Field 864
    Through: 08/07,           !- Field 865
    For: AllDays,             !- Field 866
    Until: 24:00,             !- Field 867
    35.2533333333333,         !- Field 868
    Through: 08/08,           !- Field 869
    For: AllDays,             !- Field 870
    Until: 24:00,             !- Field 871
    35.2122222222222,         !- Field 872
    Through: 08/09,           !- Field 873
    For: AllDays,             !- Field 874
    Until: 24:00,             !- Field 875
    35.1683333333333,         !- Field 876
    Through: 08/10,           !- Field 877
    For: AllDays,             !- Field 878
    Until: 24:00,             !- Field 879
    35.1222222222222,         !- Field 880
    Through: 08/11,           !- Field 881
    For: AllDays,             !- Field 882
    Until: 24:00,             !- Field 883
    35.0733333333333,         !- Field 884
    Through: 08/12,           !- Field 885
    For: AllDays,             !- Field 886
    Until: 24:00,             !- Field 887
    35.0227777777778,         !- Field 888
    Through: 08/13,           !- Field 889
    For: AllDays,             !- Field 890
    Until: 24:00,             !- Field 891
    34.9694444444444,         !- Field 892
    Through: 08/14,           !- Field 893
    For: AllDays,             !- Field 894
    Until: 24:00,             !- Field 895
    34.9138888888889,         !- Field 896
    Through: 08/15,           !- Field 897
    For: AllDays,             !- Field 898
    Until: 24:00,             !- Field 899
    34.8561111111111,         !- Field 900
    Through: 08/16,           !- Field 901
    For: AllDays,             !- Field 902
    Until: 24:00,             !- Field 903
    34.7955555555556,         !- Field 904
    Through: 08/17,           !- Field 905
    For: AllDays,             !- Field 906
    Until: 24:00,             !- Field 907
    34.7333333333333,         !- Field 908
    Through: 08/18,           !- Field 909
    For: AllDays,             !- Field 910
    Until: 24:00,             !- Field 911
    34.6688888888889,         !- Field 912
    Through: 08/19,           !- Field 913
    For: AllDays,             !- Field 914
    Until: 24:00,             !- Field 915
    34.6016666666667,         !- Field 916
    Through: 08/20,           !- Field 917
    For: AllDays,             !- Field 918
    Until: 24:00,             !- Field 919
    34.5327777777778,         !- Field 920
    Through: 08/21,           !- Field 921
    For: AllDays,             !- Field 922
    Until: 24:00,             !- Field 923
    34.4616666666667,         !- Field 924
    Through: 08/22,           !- Field 925
    For: AllDays,             !- Field 926
    Until: 24:00,             !- Field 927
    34.3877777777778,         !- Field 928
    Through: 08/23,           !- Field 929
    For: AllDays,             !- Field 930
    Until: 24:00,             !- Field 931
    34.3122222222222,         !- Field 932
    Through: 08/24,           !- Field 933
    For: AllDays,             !- Field 934
    Until: 24:00,             !- Field 935
    34.2344444444444,         !- Field 936
    Through: 08/25,           !- Field 937
    For: AllDays,             !- Field 938
    Until: 24:00,             !- Field 939
    34.155,                   !- Field 940
    Through: 08/26,           !- Field 941
    For: AllDays,             !- Field 942
    Until: 24:00,             !- Field 943
    34.0727777777778,         !- Field 944
    Through: 08/27,           !- Field 945
    For: AllDays,             !- Field 946
    Until: 24:00,             !- Field 947
    33.9888888888889,         !- Field 948
    Through: 08/28,           !- Field 949
    For: AllDays,             !- Field 950
    Until: 24:00,             !- Field 951
    33.9027777777778,         !- Field 952
    Through: 08/29,           !- Field 953
    For: AllDays,             !- Field 954
    Until: 24:00,             !- Field 955
    33.815,                   !- Field 956
    Through: 08/30,           !- Field 957
    For: AllDays,             !- Field 958
    Until: 24:00,             !- Field 959
    33.725,                   !- Field 960
    Through: 08/31,           !- Field 961
    For: AllDays,             !- Field 962
    Until: 24:00,             !- Field 963
    33.6327777777778,         !- Field 964
    Through: 09/01,           !- Field 965
    For: AllDays,             !- Field 966
    Until: 24:00,             !- Field 967
    33.5388888888889,         !- Field 968
    Through: 09/02,           !- Field 969
    For: AllDays,             !- Field 970
    Until: 24:00,             !- Field 971
    33.4433333333333,         !- Field 972
    Through: 09/03,           !- Field 973
    For: AllDays,             !- Field 974
    Until: 24:00,             !- Field 975
    33.3455555555556,         !- Field 976
    Through: 09/04,           !- Field 977
    For: AllDays,             !- Field 978
    Until: 24:00,             !- Field 979
    33.2461111111111,         !- Field 980
    Through: 09/05,           !- Field 981
    For: AllDays,             !- Field 982
    Until: 24:00,             !- Field 983
    33.145,                   !- Field 984
    Through: 09/06,           !- Field 985
    For: AllDays,             !- Field 986
    Until: 24:00,             !- Field 987
    33.0416666666667,         !- Field 988
    Through: 09/07,           !- Field 989
    For: AllDays,             !- Field 990
    Until: 24:00,             !- Field 991
    32.9372222222222,         !- Field 992
    Through: 09/08,           !- Field 993
    For: AllDays,             !- Field 994
    Until: 24:00,             !- Field 995
    32.8305555555556,         !- Field 996
    Through: 09/09,           !- Field 997
    For: AllDays,             !- Field 998
    Until: 24:00,             !- Field 999
    32.7222222222222,         !- Field 1000
    Through: 09/10,           !- Field 1001
    For: AllDays,             !- Field 1002
    Until: 24:00,             !- Field 1003
    32.6122222222222,         !- Field 1004
    Through: 09/11,           !- Field 1005
    For: AllDays,             !- Field 1006
    Until: 24:00,             !- Field 1007
    32.5011111111111,         !- Field 1008
    Through: 09/12,           !- Field 1009
    For: AllDays,             !- Field 1010
    Until: 24:00,             !- Field 1011
    32.3877777777778,         !- Field 1012
    Through: 09/13,           !- Field 1013
    For: AllDays,             !- Field 1014
    Until: 24:00,             !- Field 1015
    32.2733333333333,         !- Field 1016
    Through: 09/14,           !- Field 1017
    For: AllDays,             !- Field 1018
    Until: 24:00,             !- Field 1019
    32.1572222222222,         !- Field 1020
    Through: 09/15,           !- Field 1021
    For: AllDays,             !- Field 1022
    Until: 24:00,             !- Field 1023
    32.0394444444444,         !- Field 1024
    Through: 09/16,           !- Field 1025
    For: AllDays,             !- Field 1026
    Until: 24:00,             !- Field 1027
    31.9205555555556,         !- Field 1028
    Through: 09/17,           !- Field 1029
    For: AllDays,             !- Field 1030
    Until: 24:00,             !- Field 1031
    31.8,                     !- Field 1032
    Through: 09/18,           !- Field 1033
    For: AllDays,             !- Field 1034
    Until: 24:00,             !- Field 1035
    31.6777777777778,         !- Field 1036
    Through: 09/19,           !- Field 1037
    For: AllDays,             !- Field 1038
    Until: 24:00,             !- Field 1039
    31.555,                   !- Field 1040
    Through: 09/20,           !- Field 1041
    For: AllDays,             !- Field 1042
    Until: 24:00,             !- Field 1043
    31.43,                    !- Field 1044
    Through: 09/21,           !- Field 1045
    For: AllDays,             !- Field 1046
    Until: 24:00,             !- Field 1047
    31.3044444444444,         !- Field 1048
    Through: 09/22,           !- Field 1049
    For: AllDays,             !- Field 1050
    Until: 24:00,             !- Field 1051
    31.1772222222222,         !- Field 1052
    Through: 09/23,           !- Field 1053
    For: AllDays,             !- Field 1054
    Until: 24:00,             !- Field 1055
    31.0494444444444,         !- Field 1056
    Through: 09/24,           !- Field 1057
    For: AllDays,             !- Field 1058
    Until: 24:00,             !- Field 1059
    30.92,                    !- Field 1060
    Through: 09/25,           !- Field 1061
    For: AllDays,             !- Field 1062
    Until: 24:00,             !- Field 1063
    30.7894444444444,         !- Field 1064
    Through: 09/26,           !- Field 1065
    For: AllDays,             !- Field 1066
    Until: 24:00,             !- Field 1067
    30.6577777777778,         !- Field 1068
    Through: 09/27,           !- Field 1069
    For: AllDays,             !- Field 1070
    Until: 24:00,             !- Field 1071
    30.525,                   !- Field 1072
    Through: 09/28,           !- Field 1073
    For: AllDays,             !- Field 1074
    Until: 24:00,             !- Field 1075
    30.3911111111111,         !- Field 1076
    Through: 09/29,           !- Field 1077
    For: AllDays,             !- Field 1078
    Until: 24:00,             !- Field 1079
    30.2566666666667,         !- Field 1080
    Through: 09/30,           !- Field 1081
    For: AllDays,             !- Field 1082
    Until: 24:00,             !- Field 1083
    30.1211111111111,         !- Field 1084
    Through: 10/01,           !- Field 1085
    For: AllDays,             !- Field 1086
    Until: 24:00,             !- Field 1087
    29.985,                   !- Field 1088
    Through: 10/02,           !- Field 1089
    For: AllDays,             !- Field 1090
    Until: 24:00,             !- Field 1091
    29.8477777777778,         !- Field 1092
    Through: 10/03,           !- Field 1093
    For: AllDays,             !- Field 1094
    Until: 24:00,             !- Field 1095
    29.7094444444444,         !- Field 1096
    Through: 10/04,           !- Field 1097
    For: AllDays,             !- Field 1098
    Until: 24:00,             !- Field 1099
    29.5705555555556,         !- Field 1100
    Through: 10/05,           !- Field 1101
    For: AllDays,             !- Field 1102
    Until: 24:00,             !- Field 1103
    29.4311111111111,         !- Field 1104
    Through: 10/06,           !- Field 1105
    For: AllDays,             !- Field 1106
    Until: 24:00,             !- Field 1107
    29.2905555555556,         !- Field 1108
    Through: 10/07,           !- Field 1109
    For: AllDays,             !- Field 1110
    Until: 24:00,             !- Field 1111
    29.15,                    !- Field 1112
    Through: 10/08,           !- Field 1113
    For: AllDays,             !- Field 1114
    Until: 24:00,             !- Field 1115
    29.0083333333333,         !- Field 1116
    Through: 10/09,           !- Field 1117
    For: AllDays,             !- Field 1118
    Until: 24:00,             !- Field 1119
    28.8666666666667,         !- Field 1120
    Through: 10/10,           !- Field 1121
    For: AllDays,             !- Field 1122
    Until: 24:00,             !- Field 1123
    28.7238888888889,         !- Field 1124
    Through: 10/11,           !- Field 1125
    For: AllDays,             !- Field 1126
    Until: 24:00,             !- Field 1127
    28.5811111111111,         !- Field 1128
    Through: 10/12,           !- Field 1129
    For: AllDays,             !- Field 1130
    Until: 24:00,             !- Field 1131
    28.4377777777778,         !- Field 1132
    Through: 10/13,           !- Field 1133
    For: AllDays,             !- Field 1134
    Until: 24:00,             !- Field 1135
    28.2938888888889,         !- Field 1136
    Through: 10/14,           !- Field 1137
    For: AllDays,             !- Field 1138
    Until: 24:00,             !- Field 1139
    28.1494444444444,         !- Field 1140
    Through: 10/15,           !- Field 1141
    For: AllDays,             !- Field 1142
    Until: 24:00,             !- Field 1143
    28.005,                   !- Field 1144
    Through: 10/16,           !- Field 1145
    For: AllDays,             !- Field 1146
    Until: 24:00,             !- Field 1147
    27.8605555555556,         !- Field 1148
    Through: 10/17,           !- Field 1149
    For: AllDays,             !- Field 1150
    Until: 24:00,             !- Field 1151
    27.7155555555556,         !- Field 1152
    Through: 10/18,           !- Field 1153
    For: AllDays,             !- Field 1154
    Until: 24:00,             !- Field 1155
    27.5705555555556,         !- Field 1156
    Through: 10/19,           !- Field 1157
    For: AllDays,             !- Field 1158
    Until: 24:00,             !- Field 1159
    27.425,                   !- Field 1160
    Through: 10/20,           !- Field 1161
    For: AllDays,             !- Field 1162
    Until: 24:00,             !- Field 1163
    27.28,                    !- Field 1164
    Through: 10/21,           !- Field 1165
    For: AllDays,             !- Field 1166
    Until: 24:00,             !- Field 1167
    27.1344444444444,         !- Field 1168
    Through: 10/22,           !- Field 1169
    For: AllDays,             !- Field 1170
    Until: 24:00,             !- Field 1171
    26.9888888888889,         !- Field 1172
    Through: 10/23,           !- Field 1173
    For: AllDays,             !- Field 1174
    Until: 24:00,             !- Field 1175
    26.8438888888889,         !- Field 1176
    Through: 10/24,           !- Field 1177
    For: AllDays,             !- Field 1178
    Until: 24:00,             !- Field 1179
    26.6983333333333,         !- Field 1180
    Through: 10/25,           !- Field 1181
    For: AllDays,             !- Field 1182
    Until: 24:00,             !- Field 1183
    26.5533333333333,         !- Field 1184
    Through: 10/26,           !- Field 1185
    For: AllDays,             !- Field 1186
    Until: 24:00,             !- Field 1187
    26.4083333333333,         !- Field 1188
    Through: 10/27,           !- Field 1189
    For: AllDays,             !- Field 1190
    Until: 24:00,             !- Field 1191
    26.2638888888889,         !- Field 1192
    Through: 10/28,           !- Field 1193
    For: AllDays,             !- Field 1194
    Until: 24:00,             !- Field 1195
    26.1194444444444,         !- Field 1196
    Through: 10/29,           !- Field 1197
    For: AllDays,             !- Field 1198
    Until: 24:00,             !- Field 1199
    25.975,                   !- Field 1200
    Through: 10/30,           !- Field 1201
    For: AllDays,             !- Field 1202
    Until: 24:00,             !- Field 1203
    25.8311111111111,         !- Field 1204
    Through: 10/31,           !- Field 1205
    For: AllDays,             !- Field 1206
    Until: 24:00,             !- Field 1207
    25.6877777777778,         !- Field 1208
    Through: 11/01,           !- Field 1209
    For: AllDays,             !- Field 1210
    Until: 24:00,             !- Field 1211
    25.545,                   !- Field 1212
    Through: 11/02,           !- Field 1213
    For: AllDays,             !- Field 1214
    Until: 24:00,             !- Field 1215
    25.4022222222222,         !- Field 1216
    Through: 11/03,           !- Field 1217
    For: AllDays,             !- Field 1218
    Until: 24:00,             !- Field 1219
    25.2605555555556,         !- Field 1220
    Through: 11/04,           !- Field 1221
    For: AllDays,             !- Field 1222
    Until: 24:00,             !- Field 1223
    25.1188888888889,         !- Field 1224
    Through: 11/05,           !- Field 1225
    For: AllDays,             !- Field 1226
    Until: 24:00,             !- Field 1227
    24.9783333333333,         !- Field 1228
    Through: 11/06,           !- Field 1229
    For: AllDays,             !- Field 1230
    Until: 24:00,             !- Field 1231
    24.8377777777778,         !- Field 1232
    Through: 11/07,           !- Field 1233
    For: AllDays,             !- Field 1234
    Until: 24:00,             !- Field 1235
    24.6983333333333,         !- Field 1236
    Through: 11/08,           !- Field 1237
    For: AllDays,             !- Field 1238
    Until: 24:00,             !- Field 1239
    24.5594444444444,         !- Field 1240
    Through: 11/09,           !- Field 1241
    For: AllDays,             !- Field 1242
    Until: 24:00,             !- Field 1243
    24.4216666666667,         !- Field 1244
    Through: 11/10,           !- Field 1245
    For: AllDays,             !- Field 1246
    Until: 24:00,             !- Field 1247
    24.2844444444444,         !- Field 1248
    Through: 11/11,           !- Field 1249
    For: AllDays,             !- Field 1250
    Until: 24:00,             !- Field 1251
    24.1477777777778,         !- Field 1252
    Through: 11/12,           !- Field 1253
    For: AllDays,             !- Field 1254
    Until: 24:00,             !- Field 1255
    24.0122222222222,         !- Field 1256
    Through: 11/13,           !- Field 1257
    For: AllDays,             !- Field 1258
    Until: 24:00,             !- Field 1259
    23.8777777777778,         !- Field 1260
    Through: 11/14,           !- Field 1261
    For: AllDays,             !- Field 1262
    Until: 24:00,             !- Field 1263
    23.7438888888889,         !- Field 1264
    Through: 11/15,           !- Field 1265
    For: AllDays,             !- Field 1266
    Until: 24:00,             !- Field 1267
    23.6116666666667,         !- Field 1268
    Through: 11/16,           !- Field 1269
    For: AllDays,             !- Field 1270
    Until: 24:00,             !- Field 1271
    23.48,                    !- Field 1272
    Through: 11/17,           !- Field 1273
    For: AllDays,             !- Field 1274
    Until: 24:00,             !- Field 1275
    23.3494444444444,         !- Field 1276
    Through: 11/18,           !- Field 1277
    For: AllDays,             !- Field 1278
    Until: 24:00,             !- Field 1279
    23.22,                    !- Field 1280
    Through: 11/19,           !- Field 1281
    For: AllDays,             !- Field 1282
    Until: 24:00,             !- Field 1283
    23.0916666666667,         !- Field 1284
    Through: 11/20,           !- Field 1285
    For: AllDays,             !- Field 1286
    Until: 24:00,             !- Field 1287
    22.965,                   !- Field 1288
    Through: 11/21,           !- Field 1289
    For: AllDays,             !- Field 1290
    Until: 24:00,             !- Field 1291
    22.8388888888889,         !- Field 1292
    Through: 11/22,           !- Field 1293
    For: AllDays,             !- Field 1294
    Until: 24:00,             !- Field 1295
    22.7144444444444,         !- Field 1296
    Through: 11/23,           !- Field 1297
    For: AllDays,             !- Field 1298
    Until: 24:00,             !- Field 1299
    22.5911111111111,         !- Field 1300
    Through: 11/24,           !- Field 1301
    For: AllDays,             !- Field 1302
    Until: 24:00,             !- Field 1303
    22.4694444444444,         !- Field 1304
    Through: 11/25,           !- Field 1305
    For: AllDays,             !- Field 1306
    Until: 24:00,             !- Field 1307
    22.3488888888889,         !- Field 1308
    Through: 11/26,           !- Field 1309
    For: AllDays,             !- Field 1310
    Until: 24:00,             !- Field 1311
    22.23,                    !- Field 1312
    Through: 11/27,           !- Field 1313
    For: AllDays,             !- Field 1314
    Until: 24:00,             !- Field 1315
    22.1122222222222,         !- Field 1316
    Through: 11/28,           !- Field 1317
    For: AllDays,             !- Field 1318
    Until: 24:00,             !- Field 1319
    21.9961111111111,         !- Field 1320
    Through: 11/29,           !- Field 1321
    For: AllDays,             !- Field 1322
    Until: 24:00,             !- Field 1323
    21.8816666666667,         !- Field 1324
    Through: 11/30,           !- Field 1325
    For: AllDays,             !- Field 1326
    Until: 24:00,             !- Field 1327
    21.7683333333333,         !- Field 1328
    Through: 12/01,           !- Field 1329
    For: AllDays,             !- Field 1330
    Until: 24:00,             !- Field 1331
    21.6572222222222,         !- Field 1332
    Through: 12/02,           !- Field 1333
    For: AllDays,             !- Field 1334
    Until: 24:00,             !- Field 1335
    21.5472222222222,         !- Field 1336
    Through: 12/03,           !- Field 1337
    For: AllDays,             !- Field 1338
    Until: 24:00,             !- Field 1339
    21.4388888888889,         !- Field 1340
    Through: 12/04,           !- Field 1341
    For: AllDays,             !- Field 1342
    Until: 24:00,             !- Field 1343
    21.3327777777778,         !- Field 1344
    Through: 12/05,           !- Field 1345
    For: AllDays,             !- Field 1346
    Until: 24:00,             !- Field 1347
    21.2277777777778,         !- Field 1348
    Through: 12/06,           !- Field 1349
    For: AllDays,             !- Field 1350
    Until: 24:00,             !- Field 1351
    21.125,                   !- Field 1352
    Through: 12/07,           !- Field 1353
    For: AllDays,             !- Field 1354
    Until: 24:00,             !- Field 1355
    21.0238888888889,         !- Field 1356
    Through: 12/08,           !- Field 1357
    For: AllDays,             !- Field 1358
    Until: 24:00,             !- Field 1359
    20.9244444444444,         !- Field 1360
    Through: 12/09,           !- Field 1361
    For: AllDays,             !- Field 1362
    Until: 24:00,             !- Field 1363
    20.8266666666667,         !- Field 1364
    Through: 12/10,           !- Field 1365
    For: AllDays,             !- Field 1366
    Until: 24:00,             !- Field 1367
    20.7311111111111,         !- Field 1368
    Through: 12/11,           !- Field 1369
    For: AllDays,             !- Field 1370
    Until: 24:00,             !- Field 1371
    20.6372222222222,         !- Field 1372
    Through: 12/12,           !- Field 1373
    For: AllDays,             !- Field 1374
    Until: 24:00,             !- Field 1375
    20.545,                   !- Field 1376
    Through: 12/13,           !- Field 1377
    For: AllDays,             !- Field 1378
    Until: 24:00,             !- Field 1379
    20.455,                   !- Field 1380
    Through: 12/14,           !- Field 1381
    For: AllDays,             !- Field 1382
    Until: 24:00,             !- Field 1383
    20.3672222222222,         !- Field 1384
    Through: 12/15,           !- Field 1385
    For: AllDays,             !- Field 1386
    Until: 24:00,             !- Field 1387
    20.2811111111111,         !- Field 1388
    Through: 12/16,           !- Field 1389
    For: AllDays,             !- Field 1390
    Until: 24:00,             !- Field 1391
    20.1972222222222,         !- Field 1392
    Through: 12/17,           !- Field 1393
    For: AllDays,             !- Field 1394
    Until: 24:00,             !- Field 1395
    20.1155555555556,         !- Field 1396
    Through: 12/18,           !- Field 1397
    For: AllDays,             !- Field 1398
    Until: 24:00,             !- Field 1399
    20.0355555555556,         !- Field 1400
    Through: 12/19,           !- Field 1401
    For: AllDays,             !- Field 1402
    Until: 24:00,             !- Field 1403
    19.9577777777778,         !- Field 1404
    Through: 12/20,           !- Field 1405
    For: AllDays,             !- Field 1406
    Until: 24:00,             !- Field 1407
    19.8822222222222,         !- Field 1408
    Through: 12/21,           !- Field 1409
    For: AllDays,             !- Field 1410
    Until: 24:00,             !- Field 1411
    19.8088888888889,         !- Field 1412
    Through: 12/22,           !- Field 1413
    For: AllDays,             !- Field 1414
    Until: 24:00,             !- Field 1415
    19.7377777777778,         !- Field 1416
    Through: 12/23,           !- Field 1417
    For: AllDays,             !- Field 1418
    Until: 24:00,             !- Field 1419
    19.6688888888889,         !- Field 1420
    Through: 12/24,           !- Field 1421
    For: AllDays,             !- Field 1422
    Until: 24:00,             !- Field 1423
    19.6016666666667,         !- Field 1424
    Through: 12/25,           !- Field 1425
    For: AllDays,             !- Field 1426
    Until: 24:00,             !- Field 1427
    19.5372222222222,         !- Field 1428
    Through: 12/26,           !- Field 1429
    For: AllDays,             !- Field 1430
    Until: 24:00,             !- Field 1431
    19.475,                   !- Field 1432
    Through: 12/27,           !- Field 1433
    For: AllDays,             !- Field 1434
    Until: 24:00,             !- Field 1435
    19.415,                   !- Field 1436
    Through: 12/28,           !- Field 1437
    For: AllDays,             !- Field 1438
    Until: 24:00,             !- Field 1439
    19.3572222222222,         !- Field 1440
    Through: 12/29,           !- Field 1441
    For: AllDays,             !- Field 1442
    Until: 24:00,             !- Field 1443
    19.3016666666667,         !- Field 1444
    Through: 12/30,           !- Field 1445
    For: AllDays,             !- Field 1446
    Until: 24:00,             !- Field 1447
    19.2483333333333,         !- Field 1448
    Through: 12/31,           !- Field 1449
    For: AllDays,             !- Field 1450
    Until: 24:00,             !- Field 1451
    19.1972222222222,         !- Field 1452
    Through: 01/01,           !- Field 1453
    For: AllDays,             !- Field 1454
    Until: 24:00,             !- Field 1455
    19.1488888888889;         !- Field 1456

Schedule:Constant,
    Always On Discrete,       !- Name
    OnOff,                    !- Schedule Type Limits Name
    1;                        !- Hourly Value

Schedule:Constant,
    occupants activity schedule,    !- Name
    ActivityLevel,            !- Schedule Type Limits Name
    117.228428068889;         !- Hourly Value

Schedule:Constant,
    central ac and furnace auto fan schedule,    !- Name
    OnOff,                    !- Schedule Type Limits Name
    0;                        !- Hourly Value

Schedule:Constant,
    dhw temp,                 !- Name
    Temperature,              !- Schedule Type Limits Name
    52.6666666666667;         !- Hourly Value

Schedule:Constant,
    mixed water temperature schedule,    !- Name
    Temperature,              !- Schedule Type Limits Name
    40.5555555555556;         !- Hourly Value

Schedule:Constant,
    Sequential Fraction Schedule,    !- Name
    Fractional,               !- Schedule Type Limits Name
    1;                        !- Hourly Value

Schedule:Constant,
    Sequential Fraction Schedule 1,    !- Name
    Fractional,               !- Schedule Type Limits Name
    1;                        !- Hourly Value

Schedule:Constant,
    WH Setpoint Temp,         !- Name
    Temperature,              !- Schedule Type Limits Name
    52.6666666666667;         !- Hourly Value

Schedule:Constant,
    Always Off Discrete,      !- Name
    ,                         !- Schedule Type Limits Name
    0;                        !- Hourly Value

Schedule:Constant,
    Always On Continuous,     !- Name
    ,                         !- Schedule Type Limits Name
    1;                        !- Hourly Value

Schedule:File,
    occupants,                !- Name
    Fractional,               !- Schedule Type Limits Name
    schedules20240302-2081-7z1h67.csv,    !- File Name
    1,                        !- Column Number
    1,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    15,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

Schedule:File,
    lighting_interior,        !- Name
    Fractional,               !- Schedule Type Limits Name
    schedules20240302-2081-7z1h67.csv,    !- File Name
    2,                        !- Column Number
    1,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    15,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

Schedule:File,
    clothes_dryer,            !- Name
    Fractional,               !- Schedule Type Limits Name
    schedules20240302-2081-7z1h67.csv,    !- File Name
    12,                       !- Column Number
    1,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    15,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

Schedule:File,
    clothes_washer,           !- Name
    Fractional,               !- Schedule Type Limits Name
    schedules20240302-2081-7z1h67.csv,    !- File Name
    11,                       !- Column Number
    1,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    15,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

Schedule:File,
    cooking_range,            !- Name
    Fractional,               !- Schedule Type Limits Name
    schedules20240302-2081-7z1h67.csv,    !- File Name
    6,                        !- Column Number
    1,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    15,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

Schedule:File,
    dishwasher,               !- Name
    Fractional,               !- Schedule Type Limits Name
    schedules20240302-2081-7z1h67.csv,    !- File Name
    10,                       !- Column Number
    1,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    15,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

Schedule:File,
    refrigerator,             !- Name
    Fractional,               !- Schedule Type Limits Name
    schedules20240302-2081-7z1h67.csv,    !- File Name
    7,                        !- Column Number
    1,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    15,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

Schedule:File,
    plug_loads_other,         !- Name
    Fractional,               !- Schedule Type Limits Name
    schedules20240302-2081-7z1h67.csv,    !- File Name
    14,                       !- Column Number
    1,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    15,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

Schedule:File,
    hot_water_fixtures,       !- Name
    Fractional,               !- Schedule Type Limits Name
    schedules20240302-2081-7z1h67.csv,    !- File Name
    27,                       !- Column Number
    1,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    15,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

Schedule:File,
    hot_water_clothes_washer,    !- Name
    Fractional,               !- Schedule Type Limits Name
    schedules20240302-2081-7z1h67.csv,    !- File Name
    26,                       !- Column Number
    1,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    15,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

Schedule:File,
    hot_water_dishwasher,     !- Name
    Fractional,               !- Schedule Type Limits Name
    schedules20240302-2081-7z1h67.csv,    !- File Name
    25,                       !- Column Number
    1,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    15,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

Schedule:File,
    lighting_exterior,        !- Name
    Fractional,               !- Schedule Type Limits Name
    schedules20240302-2081-7z1h67.csv,    !- File Name
    3,                        !- Column Number
    1,                        !- Rows to Skip at Top
    8760,                     !- Number of Hours of Data
    Comma,                    !- Column Separator
    No,                       !- Interpolate to Timestep
    15,                       !- Minutes per Item
    Yes;                      !- Adjust Schedule for Daylight Savings

Material,
    asphalt or fiberglass shingles,    !- Name
    Rough,                    !- Roughness
    0.00635,                  !- Thickness
    0.162714,                 !- Conductivity
    1121.4,                   !- Density
    1465.45,                  !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.85,                     !- Solar Absorptance
    0.85;                     !- Visible Absorptance

Material,
    door material,            !- Name
    Rough,                    !- Roughness
    0.04445,                  !- Thickness
    0.0612266553480475,       !- Conductivity
    512.64,                   !- Density
    1214.23,                  !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material,
    floor covering,           !- Name
    Rough,                    !- Roughness
    0.0127,                   !- Thickness
    9.015625,                 !- Conductivity
    54.468,                   !- Density
    1339.84,                  !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.6,                      !- Solar Absorptance
    0.6;                      !- Visible Absorptance

Material,
    floor stud and cavity,    !- Name
    Rough,                    !- Roughness
    0.0889,                   !- Thickness
    2.00347222222222,         !- Conductivity
    50.32683,                 !- Density
    1063.80987585548,         !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material,
    furniture material living space 1,    !- Name
    Rough,                    !- Roughness
    0.1524,                   !- Thickness
    0.1154577,                !- Conductivity
    640.8,                    !- Density
    1214.23,                  !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.6,                      !- Solar Absorptance
    0.6;                      !- Visible Absorptance

Material,
    gypsum board,             !- Name
    Rough,                    !- Roughness
    0.0127,                   !- Thickness
    0.1602906,                !- Conductivity
    801,                      !- Density
    837.4,                    !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.6,                      !- Solar Absorptance
    0.6;                      !- Visible Absorptance

Material,
    osb sheathing 0.5 in.,    !- Name
    Rough,                    !- Roughness
    0.0127,                   !- Thickness
    0.1154577,                !- Conductivity
    512.64,                   !- Density
    1214.23,                  !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material,
    osb sheathing 0.75 in.,    !- Name
    Rough,                    !- Roughness
    0.01905,                  !- Thickness
    0.1154577,                !- Conductivity
    512.64,                   !- Density
    1214.23,                  !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material,
    roof rigid ins,           !- Name
    Rough,                    !- Roughness
    0.103632,                 !- Thickness
    0.029427,                 !- Conductivity
    32.04,                    !- Density
    1214.23,                  !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material,
    roof stud and cavity,     !- Name
    Rough,                    !- Roughness
    0.2032,                   !- Thickness
    0.161865559604855,        !- Conductivity
    78.34581,                 !- Density
    1123.46101114405,         !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material,
    wall layer 1,             !- Name
    Rough,                    !- Roughness
    0.2032,                   !- Thickness
    0.391405582567229,        !- Conductivity
    1762.2,                   !- Density
    795.53,                   !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material,
    wall rigid ins,           !- Name
    Rough,                    !- Roughness
    0.5129784,                !- Thickness
    0.029427,                 !- Conductivity
    32.04,                    !- Density
    1214.23,                  !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material,
    wall stud and cavity,     !- Name
    Rough,                    !- Roughness
    0.0889,                   !- Thickness
    0.380278417457636,        !- Conductivity
    52.34794524,              !- Density
    1209.88641434781,         !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material,
    wall stud and cavity 1,    !- Name
    Rough,                    !- Roughness
    0.0889,                   !- Thickness
    0.391763531157105,        !- Conductivity
    83.034082224,             !- Density
    1211.67419087611,         !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material,
    wood siding,              !- Name
    Rough,                    !- Roughness
    0.0254,                   !- Thickness
    0.1024175,                !- Conductivity
    544.68,                   !- Density
    1172.36,                  !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material,
    wood siding 1,            !- Name
    Rough,                    !- Roughness
    0.0254,                   !- Thickness
    0.1024175,                !- Conductivity
    544.68,                   !- Density
    1172.36,                  !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material:NoMass,
    Adiabatic,                !- Name
    Rough,                    !- Roughness
    176.1,                    !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

WindowMaterial:SimpleGlazingSystem,
    WindowMaterial,           !- Name
    6.58648,                  !- UFactor
    0.76;                     !- Solar Heat Gain Coefficient

Construction,
    AdiabaticConst,           !- Name
    Adiabatic;                !- Outside Layer

Construction,
    AdiabaticWallConstruction,    !- Name
    wood siding,              !- Outside Layer
    wall rigid ins,           !- Layer 2
    wall stud and cavity,     !- Layer 3
    gypsum board;             !- Layer 4

Construction,
    AdiabaticWallConstruction 1,    !- Name
    wood siding 1,            !- Outside Layer
    wall rigid ins,           !- Layer 2
    wall stud and cavity,     !- Layer 3
    gypsum board;             !- Layer 4

Construction,
    Door,                     !- Name
    door material;            !- Outside Layer

Construction,
    Floor1 construction,      !- Name
    floor stud and cavity,    !- Outside Layer
    floor covering;           !- Layer 2

Construction,
    furniture construction living space 1,    !- Name
    furniture material living space 1;    !- Outside Layer

Construction,
    PartitionWallConstruction,    !- Name
    gypsum board,             !- Outside Layer
    wall stud and cavity 1,    !- Layer 2
    gypsum board;             !- Layer 3

Construction,
    Roof1 construction,       !- Name
    asphalt or fiberglass shingles,    !- Outside Layer
    roof rigid ins,           !- Layer 2
    osb sheathing 0.75 in.,    !- Layer 3
    roof stud and cavity,     !- Layer 4
    gypsum board;             !- Layer 5

Construction,
    Wall1 construction,       !- Name
    osb sheathing 0.5 in.,    !- Outside Layer
    wall layer 1,             !- Layer 2
    gypsum board;             !- Layer 3

Construction,
    Wall2 construction,       !- Name
    osb sheathing 0.5 in.,    !- Outside Layer
    wall layer 1,             !- Layer 2
    gypsum board;             !- Layer 3

Construction,
    Wall3 construction,       !- Name
    osb sheathing 0.5 in.,    !- Outside Layer
    wall layer 1,             !- Layer 2
    gypsum board;             !- Layer 3

Construction,
    Wall6 construction,       !- Name
    osb sheathing 0.5 in.,    !- Outside Layer
    wall layer 1,             !- Layer 2
    gypsum board;             !- Layer 3

Construction,
    WindowConstruction,       !- Name
    WindowMaterial;           !- Outside Layer

Construction,
    WindowConstruction 1,     !- Name
    WindowMaterial;           !- Outside Layer

Construction,
    WindowConstruction 2,     !- Name
    WindowMaterial;           !- Outside Layer

Construction,
    WindowConstruction 3,     !- Name
    WindowMaterial;           !- Outside Layer

GlobalGeometryRules,
    UpperLeftCorner,          !- Starting Vertex Position
    Counterclockwise,         !- Vertex Entry Direction
    Relative,                 !- Coordinate System
    Relative,                 !- Daylighting Reference Point Coordinate System
    Relative;                 !- Rectangular Surface Coordinate System

Zone,
    central ac and furnace airloop ret air zone,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    ,                         !- Type
    1,                        !- Multiplier
    ,                         !- Ceiling Height
    1,                        !- Volume
    ,                         !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    No;                       !- Part of Total Floor Area

Zone,
    living space,             !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    ,                         !- Type
    1,                        !- Multiplier
    ,                         !- Ceiling Height
    193.234161143808,         !- Volume
    ,                         !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

BuildingSurface:Detailed,
    Surface 1,                !- Name
    Floor,                    !- Surface Type
    AdiabaticConst,           !- Construction Name
    central ac and furnace airloop ret air zone,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    1,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    1,                        !- Vertex 3 Xcoordinate
    1,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    1,                        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 2,                !- Name
    Wall,                     !- Surface Type
    AdiabaticConst,           !- Construction Name
    central ac and furnace airloop ret air zone,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    1,                        !- Vertex 1 Ycoordinate
    1,                        !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    1,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    1;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 3,                !- Name
    Wall,                     !- Surface Type
    AdiabaticConst,           !- Construction Name
    central ac and furnace airloop ret air zone,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    1,                        !- Vertex 1 Xcoordinate
    1,                        !- Vertex 1 Ycoordinate
    1,                        !- Vertex 1 Zcoordinate
    1,                        !- Vertex 2 Xcoordinate
    1,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    1,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    1,                        !- Vertex 4 Ycoordinate
    1;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 4,                !- Name
    Wall,                     !- Surface Type
    AdiabaticConst,           !- Construction Name
    central ac and furnace airloop ret air zone,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    1,                        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    1,                        !- Vertex 1 Zcoordinate
    1,                        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    1,                        !- Vertex 3 Xcoordinate
    1,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    1,                        !- Vertex 4 Xcoordinate
    1,                        !- Vertex 4 Ycoordinate
    1;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 5,                !- Name
    Wall,                     !- Surface Type
    AdiabaticConst,           !- Construction Name
    central ac and furnace airloop ret air zone,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    1,                        !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    1,                        !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    1,                        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    1;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 6,                !- Name
    Ceiling,                  !- Surface Type
    AdiabaticConst,           !- Construction Name
    central ac and furnace airloop ret air zone,    !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    1,                        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    1,                        !- Vertex 1 Zcoordinate
    1,                        !- Vertex 2 Xcoordinate
    1,                        !- Vertex 2 Ycoordinate
    1,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    1,                        !- Vertex 3 Ycoordinate
    1,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    1;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Floor1,                   !- Name
    Floor,                    !- Surface Type
    Floor1 construction,      !- Construction Name
    living space,             !- Zone Name
    ,                         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    -6.29469193527372,        !- Vertex 1 Xcoordinate
    -4.201431e-08,            !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    -4.201431e-08,            !- Vertex 2 Xcoordinate
    6.29469193527372,         !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    6.29469193527372,         !- Vertex 3 Xcoordinate
    4.201431e-08,             !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    4.201431e-08,             !- Vertex 4 Xcoordinate
    -6.29469193527372,        !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Roof1,                    !- Name
    Roof,                     !- Surface Type
    Roof1 construction,       !- Construction Name
    living space,             !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    1.260429e-07,             !- Vertex 1 Xcoordinate
    6.29469193527372,         !- Vertex 1 Ycoordinate
    2.4384,                   !- Vertex 1 Zcoordinate
    -6.29469193527372,        !- Vertex 2 Xcoordinate
    1.260429e-07,             !- Vertex 2 Ycoordinate
    2.4384,                   !- Vertex 2 Zcoordinate
    -1.260429e-07,            !- Vertex 3 Xcoordinate
    -6.29469193527372,        !- Vertex 3 Ycoordinate
    2.4384,                   !- Vertex 3 Zcoordinate
    6.29469193527372,         !- Vertex 4 Xcoordinate
    -1.260429e-07,            !- Vertex 4 Ycoordinate
    2.4384;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    surface Door1,            !- Name
    Wall,                     !- Surface Type
    AdiabaticWallConstruction 1,    !- Construction Name
    living space,             !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    -9.75455278440381,        !- Vertex 1 Xcoordinate
    -0.646855289564769,       !- Vertex 1 Ycoordinate
    -8.478443e-04,            !- Vertex 1 Zcoordinate
    -9.75455278440381,        !- Vertex 2 Xcoordinate
    -0.646855289564769,       !- Vertex 2 Ycoordinate
    2.03386384426795,         !- Vertex 2 Zcoordinate
    -10.4020071519341,        !- Vertex 3 Xcoordinate
    5.990348e-04,             !- Vertex 3 Ycoordinate
    2.03386384426795,         !- Vertex 3 Zcoordinate
    -10.4020071519341,        !- Vertex 4 Xcoordinate
    5.990348e-04,             !- Vertex 4 Ycoordinate
    -0.000847844267953146;    !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    surface Window1,          !- Name
    Wall,                     !- Surface Type
    AdiabaticWallConstruction,    !- Construction Name
    living space,             !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    9.79945385054459,         !- Vertex 1 Xcoordinate
    0.601953981467047,        !- Vertex 1 Ycoordinate
    -1.256788e-03,            !- Vertex 1 Zcoordinate
    9.79945385054459,         !- Vertex 2 Xcoordinate
    0.601953981467047,        !- Vertex 2 Ycoordinate
    1.13790678791831,         !- Vertex 2 Zcoordinate
    10.40229631905,           !- Vertex 3 Xcoordinate
    -8.884790e-04,            !- Vertex 3 Ycoordinate
    1.13790678791831,         !- Vertex 3 Zcoordinate
    10.40229631905,           !- Vertex 4 Xcoordinate
    -8.884790e-04,            !- Vertex 4 Ycoordinate
    -0.00125678791830552;     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    surface Window2,          !- Name
    Wall,                     !- Surface Type
    AdiabaticWallConstruction,    !- Construction Name
    living space,             !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    1.1487704215966,          !- Vertex 1 Xcoordinate
    -9.2526375039924,         !- Vertex 1 Ycoordinate
    -9.255071e-04,            !- Vertex 1 Zcoordinate
    1.1487704215966,          !- Vertex 2 Xcoordinate
    -9.2526375039924,         !- Vertex 2 Ycoordinate
    1.07661550712714,         !- Vertex 2 Zcoordinate
    -6.540929e-04,            !- Vertex 3 Xcoordinate
    -10.4020620645119,        !- Vertex 3 Ycoordinate
    1.07661550712714,         !- Vertex 3 Zcoordinate
    -6.540929e-04,            !- Vertex 4 Xcoordinate
    -10.4020620645119,        !- Vertex 4 Ycoordinate
    -0.000925507127142455;    !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    surface Window4,          !- Name
    Wall,                     !- Surface Type
    AdiabaticWallConstruction,    !- Construction Name
    living space,             !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    -8.35017551201138,        !- Vertex 1 Xcoordinate
    -2.05123243208162,        !- Vertex 1 Ycoordinate
    -1.266738e-03,            !- Vertex 1 Zcoordinate
    -8.35017551201138,        !- Vertex 2 Xcoordinate
    -2.05123243208162,        !- Vertex 2 Ycoordinate
    0.915666737737949,        !- Vertex 2 Zcoordinate
    -9.09912428396784,        !- Vertex 3 Xcoordinate
    -1.30228371011421,        !- Vertex 3 Ycoordinate
    0.915666737737949,        !- Vertex 3 Zcoordinate
    -9.09912428396784,        !- Vertex 4 Xcoordinate
    -1.30228371011421,        !- Vertex 4 Ycoordinate
    -0.00126673773794878;     !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    surface Window5,          !- Name
    Wall,                     !- Surface Type
    AdiabaticWallConstruction,    !- Construction Name
    living space,             !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    -1.14877066862582,        !- Vertex 1 Xcoordinate
    9.25263747332224,         !- Vertex 1 Ycoordinate
    -9.255071e-04,            !- Vertex 1 Zcoordinate
    -1.14877066862582,        !- Vertex 2 Xcoordinate
    9.25263747332224,         !- Vertex 2 Ycoordinate
    1.07661550712714,         !- Vertex 2 Zcoordinate
    6.538152e-04,             !- Vertex 3 Xcoordinate
    10.4020620645294,         !- Vertex 3 Ycoordinate
    1.07661550712714,         !- Vertex 3 Zcoordinate
    6.538152e-04,             !- Vertex 4 Xcoordinate
    10.4020620645294,         !- Vertex 4 Ycoordinate
    -0.000925507127142455;    !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Wall1,                    !- Name
    Wall,                     !- Surface Type
    Wall1 construction,       !- Construction Name
    living space,             !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    4.73052090407403,         !- Vertex 1 Xcoordinate
    5.67088677580106,         !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    4.73052090407403,         !- Vertex 2 Xcoordinate
    5.67088677580106,         !- Vertex 2 Ycoordinate
    2.4384,                   !- Vertex 2 Zcoordinate
    9.14341879142157,         !- Vertex 3 Xcoordinate
    1.25798894736184,         !- Vertex 3 Ycoordinate
    2.4384,                   !- Vertex 3 Zcoordinate
    9.14341879142157,         !- Vertex 4 Xcoordinate
    1.25798894736184,         !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Wall2,                    !- Name
    Wall,                     !- Surface Type
    Wall2 construction,       !- Construction Name
    living space,             !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    9.74448388009392,         !- Vertex 1 Xcoordinate
    -0.656923562409629,       !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    9.74448388009392,         !- Vertex 2 Xcoordinate
    -0.656923562409629,       !- Vertex 2 Ycoordinate
    2.4384,                   !- Vertex 2 Zcoordinate
    1.80503960243364,         !- Vertex 3 Xcoordinate
    -8.59636815802381,        !- Vertex 3 Ycoordinate
    2.4384,                   !- Vertex 3 Zcoordinate
    1.80503960243364,         !- Vertex 4 Xcoordinate
    -8.59636815802381,        !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Wall3,                    !- Name
    Wall,                     !- Surface Type
    Wall3 construction,       !- Construction Name
    living space,             !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    -3.82006485366156,        !- Vertex 1 Xcoordinate
    -6.58134270883817,        !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    -3.82006485366156,        !- Vertex 2 Xcoordinate
    -6.58134270883817,        !- Vertex 2 Ycoordinate
    2.4384,                   !- Vertex 2 Zcoordinate
    -7.69414747357982,        !- Vertex 3 Xcoordinate
    -2.70726034749797,        !- Vertex 3 Ycoordinate
    2.4384,                   !- Vertex 3 Zcoordinate
    -7.69414747357982,        !- Vertex 4 Xcoordinate
    -2.70726034749797,        !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Wall6,                    !- Name
    Wall,                     !- Surface Type
    Wall6 construction,       !- Construction Name
    living space,             !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    -9.74448389763263,        !- Vertex 1 Xcoordinate
    0.656923302248971,        !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    -9.74448389763263,        !- Vertex 2 Xcoordinate
    0.656923302248971,        !- Vertex 2 Ycoordinate
    2.4384,                   !- Vertex 2 Zcoordinate
    -1.80503983194162,        !- Vertex 3 Xcoordinate
    8.59636810983241,         !- Vertex 3 Ycoordinate
    2.4384,                   !- Vertex 3 Zcoordinate
    -1.80503983194162,        !- Vertex 4 Xcoordinate
    8.59636810983241,         !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Door1,                    !- Name
    Door,                     !- Surface Type
    Door,                     !- Construction Name
    surface Door1,            !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    -9.75515230085508,        !- Vertex 1 Xcoordinate
    -0.646255773153519,       !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    -9.75515230085508,        !- Vertex 2 Xcoordinate
    -0.646255773153519,       !- Vertex 2 Ycoordinate
    2.033016,                 !- Vertex 2 Zcoordinate
    -10.4014076354829,        !- Vertex 3 Xcoordinate
    -4.816604e-07,            !- Vertex 3 Ycoordinate
    2.033016,                 !- Vertex 3 Zcoordinate
    -10.4014076354829,        !- Vertex 4 Xcoordinate
    -4.816604e-07,            !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Window1,                  !- Name
    Window,                   !- Surface Type
    WindowConstruction,       !- Construction Name
    surface Window1,          !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    9.80034253381006,         !- Vertex 1 Xcoordinate
    0.601065298213437,        !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    9.80034253381006,         !- Vertex 2 Xcoordinate
    0.601065298213437,        !- Vertex 2 Ycoordinate
    1.13665,                  !- Vertex 2 Zcoordinate
    10.4014076357845,         !- Vertex 3 Xcoordinate
    2.042627e-07,             !- Vertex 3 Ycoordinate
    1.13665,                  !- Vertex 3 Zcoordinate
    10.4014076357845,         !- Vertex 4 Xcoordinate
    2.042627e-07,             !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Window2,                  !- Name
    Window,                   !- Surface Type
    WindowConstruction 1,     !- Construction Name
    surface Window2,          !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    1.14811598924407,         !- Vertex 1 Xcoordinate
    -9.25329193637114,        !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    1.14811598924407,         !- Vertex 2 Xcoordinate
    -9.25329193637114,        !- Vertex 2 Ycoordinate
    1.07569,                  !- Vertex 2 Zcoordinate
    3.394610e-07,             !- Vertex 3 Xcoordinate
    -10.4014076321332,        !- Vertex 3 Ycoordinate
    1.07569,                  !- Vertex 3 Zcoordinate
    3.394610e-07,             !- Vertex 4 Xcoordinate
    -10.4014076321332,        !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Window4,                  !- Name
    Window,                   !- Surface Type
    WindowConstruction 2,     !- Construction Name
    surface Window4,          !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    -8.35107123088576,        !- Vertex 1 Xcoordinate
    -2.05033671326702,        !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    -8.35107123088576,        !- Vertex 2 Xcoordinate
    -2.05033671326702,        !- Vertex 2 Ycoordinate
    0.9144,                   !- Vertex 2 Zcoordinate
    -9.09822856509346,        !- Vertex 3 Xcoordinate
    -1.30317942892881,        !- Vertex 3 Ycoordinate
    0.9144,                   !- Vertex 3 Zcoordinate
    -9.09822856509346,        !- Vertex 4 Xcoordinate
    -1.30317942892881,        !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Window5,                  !- Name
    Window,                   !- Surface Type
    WindowConstruction 3,     !- Construction Name
    surface Window5,          !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    -1.14811623629076,        !- Vertex 1 Xcoordinate
    9.25329190571845,         !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    -1.14811623629076,        !- Vertex 2 Xcoordinate
    9.25329190571845,         !- Vertex 2 Ycoordinate
    1.07569,                  !- Vertex 2 Zcoordinate
    -6.171604e-07,            !- Vertex 3 Xcoordinate
    10.4014076321332,         !- Vertex 3 Ycoordinate
    1.07569,                  !- Vertex 3 Zcoordinate
    -6.171604e-07,            !- Vertex 4 Xcoordinate
    10.4014076321332,         !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

InternalMass,
    furniture mass living space 1 above grade,    !- Name
    furniture construction living space 1,    !- Construction Name
    living space,             !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    31.698517248;             !- Surface Area

InternalMass,
    partition wall mass above grade,    !- Name
    PartitionWallConstruction,    !- Construction Name
    living space,             !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    79.24629312;              !- Surface Area

Shading:Building:Detailed,
    Neighbor azimuth 135 distance 7.0,    !- Name
    ,                         !- Transmittance Schedule Name
    ,                         !- Number of Vertices
    11.9100906289205,         !- Vertex 1 Xcoordinate
    -1.50868285928054,        !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    11.9100906289205,         !- Vertex 2 Xcoordinate
    -1.50868285928054,        !- Vertex 2 Ycoordinate
    2.4384,                   !- Vertex 2 Zcoordinate
    1.50868333624839,         !- Vertex 3 Xcoordinate
    -11.9100905685017,        !- Vertex 3 Ycoordinate
    2.4384,                   !- Vertex 3 Zcoordinate
    1.50868333624839,         !- Vertex 4 Xcoordinate
    -11.9100905685017,        !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    Neighbor azimuth 315 distance 7.0,    !- Name
    ,                         !- Transmittance Schedule Name
    ,                         !- Number of Vertices
    -11.9100906691997,        !- Vertex 1 Xcoordinate
    1.50868254130197,         !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    -11.9100906691997,        !- Vertex 2 Xcoordinate
    1.50868254130197,         !- Vertex 2 Ycoordinate
    2.4384,                   !- Vertex 2 Zcoordinate
    -1.50868365422694,        !- Vertex 3 Xcoordinate
    11.9100905282225,         !- Vertex 3 Ycoordinate
    2.4384,                   !- Vertex 3 Zcoordinate
    -1.50868365422694,        !- Vertex 4 Xcoordinate
    11.9100905282225,         !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    Window1 shading surface,    !- Name
    trans schedule winter=0.85 summer=0.7,    !- Transmittance Schedule Name
    ,                         !- Number of Vertices
    9.80055805995553,         !- Vertex 1 Xcoordinate
    0.601280824361777,        !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    9.80055805995553,         !- Vertex 2 Xcoordinate
    0.601280824361777,        !- Vertex 2 Ycoordinate
    1.13665,                  !- Vertex 2 Zcoordinate
    10.40162316193,           !- Vertex 3 Xcoordinate
    2.157304e-04,             !- Vertex 3 Ycoordinate
    1.13665,                  !- Vertex 3 Zcoordinate
    10.40162316193,           !- Vertex 4 Xcoordinate
    2.157304e-04,             !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    Window2 shading surface,    !- Name
    trans schedule winter=0.85 summer=0.7,    !- Transmittance Schedule Name
    ,                         !- Number of Vertices
    1.14833151539529,         !- Vertex 1 Xcoordinate
    -9.25350746251373,        !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    1.14833151539529,         !- Vertex 2 Xcoordinate
    -9.25350746251373,        !- Vertex 2 Ycoordinate
    1.07569,                  !- Vertex 2 Zcoordinate
    2.158656e-04,             !- Vertex 3 Xcoordinate
    -10.4016231582758,        !- Vertex 3 Ycoordinate
    1.07569,                  !- Vertex 3 Zcoordinate
    2.158656e-04,             !- Vertex 4 Xcoordinate
    -10.4016231582758,        !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    Window4 shading surface,    !- Name
    trans schedule winter=0.85 summer=0.7,    !- Transmittance Schedule Name
    ,                         !- Number of Vertices
    -8.35128675702548,        !- Vertex 1 Xcoordinate
    -2.05055223942112,        !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    -8.35128675702548,        !- Vertex 2 Xcoordinate
    -2.05055223942112,        !- Vertex 2 Ycoordinate
    0.9144,                   !- Vertex 2 Zcoordinate
    -9.09844409123317,        !- Vertex 3 Xcoordinate
    -1.30339495508291,        !- Vertex 3 Ycoordinate
    0.9144,                   !- Vertex 3 Zcoordinate
    -9.09844409123317,        !- Vertex 4 Xcoordinate
    -1.30339495508291,        !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    Window5 shading surface,    !- Name
    trans schedule winter=0.85 summer=0.7,    !- Transmittance Schedule Name
    ,                         !- Number of Vertices
    -1.14833176244773,        !- Vertex 1 Xcoordinate
    9.25350743185529,         !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    -1.14833176244773,        !- Vertex 2 Xcoordinate
    9.25350743185529,         !- Vertex 2 Ycoordinate
    1.07569,                  !- Vertex 2 Zcoordinate
    -2.161433e-04,            !- Vertex 3 Xcoordinate
    10.40162315827,           !- Vertex 3 Ycoordinate
    1.07569,                  !- Vertex 3 Zcoordinate
    -2.161433e-04,            !- Vertex 4 Xcoordinate
    10.40162315827,           !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

Shading:Zone:Detailed,
    Window1 - overhangs,      !- Name
    surface Window1,          !- Base Surface Name
    ,                         !- Transmittance Schedule Name
    ,                         !- Number of Vertices
    9.41868164611721,         !- Vertex 1 Xcoordinate
    0.982726180811457,        !- Vertex 1 Ycoordinate
    1.6764,                   !- Vertex 1 Zcoordinate
    10.7830685234774,         !- Vertex 2 Xcoordinate
    -0.381660678335343,       !- Vertex 2 Ycoordinate
    1.6764,                   !- Vertex 2 Zcoordinate
    11.2141208144116,         !- Vertex 3 Xcoordinate
    0.0493916183530674,       !- Vertex 3 Ycoordinate
    1.6764,                   !- Vertex 3 Zcoordinate
    9.84973393705144,         !- Vertex 4 Xcoordinate
    1.41377847749986,         !- Vertex 4 Ycoordinate
    1.6764;                   !- Vertex 4 Zcoordinate

Shading:Zone:Detailed,
    Window2 - overhangs,      !- Name
    surface Window2,          !- Base Surface Name
    ,                         !- Transmittance Schedule Name
    ,                         !- Number of Vertices
    1.52977686674725,         !- Vertex 1 Xcoordinate
    -8.87163104358345,        !- Vertex 1 Ycoordinate
    1.61544,                  !- Vertex 1 Zcoordinate
    -0.381660538042136,       !- Vertex 2 Xcoordinate
    -10.7830685249209,        !- Vertex 2 Ycoordinate
    1.61544,                  !- Vertex 2 Zcoordinate
    0.0493917644004433,       !- Vertex 3 Xcoordinate
    -11.2141208101009,        !- Vertex 3 Ycoordinate
    1.61544,                  !- Vertex 3 Zcoordinate
    1.96082916918982,         !- Vertex 4 Xcoordinate
    -9.30268332876351,        !- Vertex 4 Ycoordinate
    1.61544;                  !- Vertex 4 Zcoordinate

Shading:Zone:Detailed,
    Window4 - overhangs,      !- Name
    surface Window4,          !- Base Surface Name
    ,                         !- Transmittance Schedule Name
    ,                         !- Number of Vertices
    -8.13554507678739,        !- Vertex 1 Xcoordinate
    -2.26586285297997,        !- Vertex 1 Ycoordinate
    1.2192,                   !- Vertex 1 Zcoordinate
    -9.31375471919183,        !- Vertex 2 Xcoordinate
    -1.08765328921585,        !- Vertex 2 Ycoordinate
    1.2192,                   !- Vertex 2 Zcoordinate
    -11.4690161163213,        !- Vertex 3 Xcoordinate
    -3.2429148301996,         !- Vertex 3 Ycoordinate
    1.2192,                   !- Vertex 3 Zcoordinate
    -10.2908064739169,        !- Vertex 4 Xcoordinate
    -4.42112439396369,        !- Vertex 4 Ycoordinate
    1.2192;                   !- Vertex 4 Zcoordinate

Shading:Zone:Detailed,
    Window5 - overhangs,      !- Name
    surface Window5,          !- Base Surface Name
    ,                         !- Transmittance Schedule Name
    ,                         !- Number of Vertices
    -1.52977710360426,        !- Vertex 1 Xcoordinate
    8.87163100274108,         !- Vertex 1 Ycoordinate
    1.61544,                  !- Vertex 1 Zcoordinate
    0.381660250153087,        !- Vertex 2 Xcoordinate
    10.7830685351105,         !- Vertex 2 Ycoordinate
    1.61544,                  !- Vertex 2 Zcoordinate
    -4.939206e-02,            !- Vertex 3 Xcoordinate
    11.2141208087823,         !- Vertex 3 Ycoordinate
    1.61544,                  !- Vertex 3 Zcoordinate
    -1.96082941755518,        !- Vertex 4 Xcoordinate
    9.3026832764128,          !- Vertex 4 Ycoordinate
    1.61544;                  !- Vertex 4 Zcoordinate

SurfaceProperty:ConvectionCoefficients,
    Surface 1,                !- Surface Name
    Inside,                   !- Convection Coefficient 1 Location
    Value,                    !- Convection Coefficient 1 Type
    30;                       !- Convection Coefficient 1

SurfaceProperty:ConvectionCoefficients,
    Surface 2,                !- Surface Name
    Inside,                   !- Convection Coefficient 1 Location
    Value,                    !- Convection Coefficient 1 Type
    30;                       !- Convection Coefficient 1

SurfaceProperty:ConvectionCoefficients,
    Surface 3,                !- Surface Name
    Inside,                   !- Convection Coefficient 1 Location
    Value,                    !- Convection Coefficient 1 Type
    30;                       !- Convection Coefficient 1

SurfaceProperty:ConvectionCoefficients,
    Surface 4,                !- Surface Name
    Inside,                   !- Convection Coefficient 1 Location
    Value,                    !- Convection Coefficient 1 Type
    30;                       !- Convection Coefficient 1

SurfaceProperty:ConvectionCoefficients,
    Surface 5,                !- Surface Name
    Inside,                   !- Convection Coefficient 1 Location
    Value,                    !- Convection Coefficient 1 Type
    30;                       !- Convection Coefficient 1

SurfaceProperty:ConvectionCoefficients,
    Surface 6,                !- Surface Name
    Inside,                   !- Convection Coefficient 1 Location
    Value,                    !- Convection Coefficient 1 Type
    30;                       !- Convection Coefficient 1

People,
    occupants,                !- Name
    living space,             !- Zone or ZoneList or Space or SpaceList Name
    occupants,                !- Number of People Schedule Name
    People,                   !- Number of People Calculation Method
    1,                        !- Number of People
    ,                         !- People per Floor Area
    ,                         !- Floor Area per Person
    0.314170909090909,        !- Fraction Radiant
    0.563030303030303,        !- Sensible Heat Fraction
    occupants activity schedule,    !- Activity Level Schedule Name
    0,                        !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged;             !- Mean Radiant Temperature Calculation Type

Lights,
    interior lighting,        !- Name
    living space,             !- Zone or ZoneList or Space or SpaceList Name
    lighting_interior,        !- Schedule Name
    LightingLevel,            !- Design Level Calculation Method
    170.92525411814,          !- Lighting Level
    ,                         !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.6,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    1,                        !- Fraction Replaceable
    interior lighting;        !- EndUse Subcategory

ElectricEquipment,
    clothes dryer,            !- Name
    living space,             !- Zone or ZoneList or Space or SpaceList Name
    clothes_dryer,            !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    4694.86686664497,         !- Design Level
    ,                         !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0.015,                    !- Fraction Latent
    0.081,                    !- Fraction Radiant
    0.85,                     !- Fraction Lost
    clothes dryer;            !- EndUse Subcategory

ElectricEquipment,
    clothes washer,           !- Name
    living space,             !- Zone or ZoneList or Space or SpaceList Name
    clothes_washer,           !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    681.012949017218,         !- Design Level
    ,                         !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0.03,                     !- Fraction Latent
    0.162,                    !- Fraction Radiant
    0.7,                      !- Fraction Lost
    clothes washer;           !- EndUse Subcategory

ElectricEquipment,
    cooking range,            !- Name
    living space,             !- Zone or ZoneList or Space or SpaceList Name
    cooking_range,            !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    2044.54707410696,         !- Design Level
    ,                         !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0.0799999999999999,       !- Fraction Latent
    0.432,                    !- Fraction Radiant
    0.2,                      !- Fraction Lost
    cooking range;            !- EndUse Subcategory

ElectricEquipment,
    dishwasher,               !- Name
    living space,             !- Zone or ZoneList or Space or SpaceList Name
    dishwasher,               !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    662.433730123112,         !- Design Level
    ,                         !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0.3,                      !- Fraction Latent
    0.18,                     !- Fraction Radiant
    0.4,                      !- Fraction Lost
    dishwasher;               !- EndUse Subcategory

ElectricEquipment,
    fridge,                   !- Name
    living space,             !- Zone or ZoneList or Space or SpaceList Name
    refrigerator,             !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    71.9317511545151,         !- Design Level
    ,                         !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.6,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    fridge;                   !- EndUse Subcategory

ElectricEquipment,
    mech vent bath fan 0,     !- Name
    living space,             !- Zone or ZoneList or Space or SpaceList Name
    mech vent bath fan 0 schedule,    !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    15,                       !- Design Level
    ,                         !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0,                        !- Fraction Radiant
    1,                        !- Fraction Lost
    mech vent;                !- EndUse Subcategory

ElectricEquipment,
    mech vent house fan,      !- Name
    living space,             !- Zone or ZoneList or Space or SpaceList Name
    Always On Discrete,       !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    0,                        !- Design Level
    ,                         !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0,                        !- Fraction Radiant
    1,                        !- Fraction Lost
    mech vent;                !- EndUse Subcategory

ElectricEquipment,
    mech vent house fan cfis,    !- Name
    living space,             !- Zone or ZoneList or Space or SpaceList Name
    Always On Discrete,       !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    0,                        !- Design Level
    ,                         !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0,                        !- Fraction Radiant
    0,                        !- Fraction Lost
    mech vent;                !- EndUse Subcategory

ElectricEquipment,
    mech vent range fan 0,    !- Name
    living space,             !- Zone or ZoneList or Space or SpaceList Name
    mech vent range fan 0 schedule,    !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    30,                       !- Design Level
    ,                         !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0,                        !- Fraction Radiant
    1,                        !- Fraction Lost
    mech vent;                !- EndUse Subcategory

ElectricEquipment,
    misc plug loads,          !- Name
    living space,             !- Zone or ZoneList or Space or SpaceList Name
    plug_loads_other,         !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    340.32742604081,          !- Design Level
    ,                         !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0.021,                    !- Fraction Latent
    0.558,                    !- Fraction Radiant
    0.0489999999999999,       !- Fraction Lost
    misc plug loads;          !- EndUse Subcategory

ElectricEquipment,
    whole house fan,          !- Name
    living space,             !- Zone or ZoneList or Space or SpaceList Name
    Always On Discrete,       !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    0,                        !- Design Level
    ,                         !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0,                        !- Fraction Radiant
    1,                        !- Fraction Lost
    whole house fan;          !- EndUse Subcategory

OtherEquipment,
    central_ac_and_furnace_airloop_0_RetCondToRP equip,    !- Name
    None,                     !- Fuel Type
    central ac and furnace airloop ret air zone,    !- Zone or ZoneList or Space or SpaceList Name
    Always On Discrete,       !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    0,                        !- Design Level
    ,                         !- Power per Zone Floor Area
    ,                         !- Power per Person
    0,                        !- Fraction Latent
    0,                        !- Fraction Radiant
    0,                        !- Fraction Lost
    ,                         !- Carbon Dioxide Generation Rate
    General;                  !- EndUse Subcategory

OtherEquipment,
    central_ac_and_furnace_airloop_0_RetLatLkToRP equip,    !- Name
    None,                     !- Fuel Type
    central ac and furnace airloop ret air zone,    !- Zone or ZoneList or Space or SpaceList Name
    Always On Discrete,       !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    0,                        !- Design Level
    ,                         !- Power per Zone Floor Area
    ,                         !- Power per Person
    1,                        !- Fraction Latent
    0,                        !- Fraction Radiant
    0,                        !- Fraction Lost
    ,                         !- Carbon Dioxide Generation Rate
    General;                  !- EndUse Subcategory

OtherEquipment,
    central_ac_and_furnace_airloop_0_RetSensLkToRP equip,    !- Name
    None,                     !- Fuel Type
    central ac and furnace airloop ret air zone,    !- Zone or ZoneList or Space or SpaceList Name
    Always On Discrete,       !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    0,                        !- Design Level
    ,                         !- Power per Zone Floor Area
    ,                         !- Power per Person
    0,                        !- Fraction Latent
    0,                        !- Fraction Radiant
    0,                        !- Fraction Lost
    ,                         !- Carbon Dioxide Generation Rate
    General;                  !- EndUse Subcategory

OtherEquipment,
    central_ac_and_furnace_airloop_0_RetCondToDZ equip,    !- Name
    None,                     !- Fuel Type
    living space,             !- Zone or ZoneList or Space or SpaceList Name
    Always On Discrete,       !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    0,                        !- Design Level
    ,                         !- Power per Zone Floor Area
    ,                         !- Power per Person
    0,                        !- Fraction Latent
    0,                        !- Fraction Radiant
    1,                        !- Fraction Lost
    ,                         !- Carbon Dioxide Generation Rate
    General;                  !- EndUse Subcategory

OtherEquipment,
    central_ac_and_furnace_airloop_0_SupCondToDZ equip,    !- Name
    None,                     !- Fuel Type
    living space,             !- Zone or ZoneList or Space or SpaceList Name
    Always On Discrete,       !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    0,                        !- Design Level
    ,                         !- Power per Zone Floor Area
    ,                         !- Power per Person
    0,                        !- Fraction Latent
    0,                        !- Fraction Radiant
    1,                        !- Fraction Lost
    ,                         !- Carbon Dioxide Generation Rate
    General;                  !- EndUse Subcategory

OtherEquipment,
    central_ac_and_furnace_airloop_0_SupCondToLv equip,    !- Name
    None,                     !- Fuel Type
    living space,             !- Zone or ZoneList or Space or SpaceList Name
    Always On Discrete,       !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    0,                        !- Design Level
    ,                         !- Power per Zone Floor Area
    ,                         !- Power per Person
    0,                        !- Fraction Latent
    0,                        !- Fraction Radiant
    0,                        !- Fraction Lost
    ,                         !- Carbon Dioxide Generation Rate
    General;                  !- EndUse Subcategory

OtherEquipment,
    central_ac_and_furnace_airloop_0_SupLatLkToDZ equip,    !- Name
    None,                     !- Fuel Type
    living space,             !- Zone or ZoneList or Space or SpaceList Name
    Always On Discrete,       !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    0,                        !- Design Level
    ,                         !- Power per Zone Floor Area
    ,                         !- Power per Person
    0,                        !- Fraction Latent
    0,                        !- Fraction Radiant
    1,                        !- Fraction Lost
    ,                         !- Carbon Dioxide Generation Rate
    General;                  !- EndUse Subcategory

OtherEquipment,
    central_ac_and_furnace_airloop_0_SupLatLkToLv equip,    !- Name
    None,                     !- Fuel Type
    living space,             !- Zone or ZoneList or Space or SpaceList Name
    Always On Discrete,       !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    0,                        !- Design Level
    ,                         !- Power per Zone Floor Area
    ,                         !- Power per Person
    1,                        !- Fraction Latent
    0,                        !- Fraction Radiant
    0,                        !- Fraction Lost
    ,                         !- Carbon Dioxide Generation Rate
    General;                  !- EndUse Subcategory

OtherEquipment,
    central_ac_and_furnace_airloop_0_SupSensLkToDZ equip,    !- Name
    None,                     !- Fuel Type
    living space,             !- Zone or ZoneList or Space or SpaceList Name
    Always On Discrete,       !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    0,                        !- Design Level
    ,                         !- Power per Zone Floor Area
    ,                         !- Power per Person
    0,                        !- Fraction Latent
    0,                        !- Fraction Radiant
    1,                        !- Fraction Lost
    ,                         !- Carbon Dioxide Generation Rate
    General;                  !- EndUse Subcategory

OtherEquipment,
    central_ac_and_furnace_airloop_0_SupSensLkToLv equip,    !- Name
    None,                     !- Fuel Type
    living space,             !- Zone or ZoneList or Space or SpaceList Name
    Always On Discrete,       !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    0,                        !- Design Level
    ,                         !- Power per Zone Floor Area
    ,                         !- Power per Person
    0,                        !- Fraction Latent
    0,                        !- Fraction Radiant
    0,                        !- Fraction Lost
    ,                         !- Carbon Dioxide Generation Rate
    General;                  !- EndUse Subcategory

OtherEquipment,
    mech vent house fan latent load equip,    !- Name
    None,                     !- Fuel Type
    living space,             !- Zone or ZoneList or Space or SpaceList Name
    Always On Discrete,       !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    0,                        !- Design Level
    ,                         !- Power per Zone Floor Area
    ,                         !- Power per Person
    1,                        !- Fraction Latent
    0,                        !- Fraction Radiant
    0,                        !- Fraction Lost
    ,                         !- Carbon Dioxide Generation Rate
    General;                  !- EndUse Subcategory

OtherEquipment,
    mech vent house fan sensible load equip,    !- Name
    None,                     !- Fuel Type
    living space,             !- Zone or ZoneList or Space or SpaceList Name
    Always On Discrete,       !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    0,                        !- Design Level
    ,                         !- Power per Zone Floor Area
    ,                         !- Power per Person
    0,                        !- Fraction Latent
    0,                        !- Fraction Radiant
    0,                        !- Fraction Lost
    ,                         !- Carbon Dioxide Generation Rate
    General;                  !- EndUse Subcategory

OtherEquipment,
    water heater EC adjustment,    !- Name
    Electricity,              !- Fuel Type
    living space,             !- Zone or ZoneList or Space or SpaceList Name
    Always On Discrete,       !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    0.01,                     !- Design Level
    ,                         !- Power per Zone Floor Area
    ,                         !- Power per Person
    0,                        !- Fraction Latent
    0,                        !- Fraction Radiant
    1,                        !- Fraction Lost
    ,                         !- Carbon Dioxide Generation Rate
    water heater EC adjustment;    !- EndUse Subcategory

OtherEquipment,
    water latent,             !- Name
    None,                     !- Fuel Type
    living space,             !- Zone or ZoneList or Space or SpaceList Name
    hot_water_fixtures,       !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    628.007681827444,         !- Design Level
    ,                         !- Power per Zone Floor Area
    ,                         !- Power per Person
    1,                        !- Fraction Latent
    0,                        !- Fraction Radiant
    0,                        !- Fraction Lost
    ,                         !- Carbon Dioxide Generation Rate
    water latent;             !- EndUse Subcategory

OtherEquipment,
    water sensible,           !- Name
    None,                     !- Fuel Type
    living space,             !- Zone or ZoneList or Space or SpaceList Name
    hot_water_fixtures,       !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    -618.92805269259,         !- Design Level
    ,                         !- Power per Zone Floor Area
    ,                         !- Power per Person
    0,                        !- Fraction Latent
    0.6,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    ,                         !- Carbon Dioxide Generation Rate
    water sensible;           !- EndUse Subcategory

ZoneInfiltration:DesignFlowRate,
    infil flow,               !- Name
    living space,             !- Zone or ZoneList Name
    Always On Discrete,       !- Schedule Name
    Flow/Zone,                !- Design Flow Rate Calculation Method
    0,                        !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    ,                         !- Flow per Exterior Surface Area
    ,                         !- Air Changes per Hour
    ,                         !- Constant Term Coefficient
    ,                         !- Temperature Term Coefficient
    ,                         !- Velocity Term Coefficient
    ;                         !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    natural vent flow,        !- Name
    living space,             !- Zone or ZoneList Name
    Always On Discrete,       !- Schedule Name
    Flow/Zone,                !- Design Flow Rate Calculation Method
    0,                        !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    ,                         !- Flow per Exterior Surface Area
    ,                         !- Air Changes per Hour
    ,                         !- Constant Term Coefficient
    ,                         !- Temperature Term Coefficient
    ,                         !- Velocity Term Coefficient
    ;                         !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    whole house fan flow,     !- Name
    living space,             !- Zone or ZoneList Name
    Always On Discrete,       !- Schedule Name
    Flow/Zone,                !- Design Flow Rate Calculation Method
    0,                        !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    ,                         !- Flow per Exterior Surface Area
    ,                         !- Air Changes per Hour
    ,                         !- Constant Term Coefficient
    ,                         !- Temperature Term Coefficient
    ,                         !- Velocity Term Coefficient
    ;                         !- Velocity Squared Term Coefficient

Exterior:Lights,
    exterior lighting,        !- Name
    lighting_exterior,        !- Schedule Name
    8.72030755146248,         !- Design Level
    ,                         !- Control Option
    exterior lighting;        !- EndUse Subcategory

Sizing:Parameters,
    1.25,                     !- Heating Sizing Factor
    1.15;                     !- Cooling Sizing Factor

Sizing:System,
    central ac and furnace airloop,    !- AirLoop Name
    Sensible,                 !- Type of Load to Size On
    Autosize,                 !- Design Outdoor Air Flow Rate
    0.3,                      !- Central Heating Maximum System Air Flow Ratio
    7,                        !- Preheat Design Temperature
    0.008,                    !- Preheat Design Humidity Ratio
    12.8,                     !- Precool Design Temperature
    0.008,                    !- Precool Design Humidity Ratio
    12.8,                     !- Central Cooling Design Supply Air Temperature
    16.7,                     !- Central Heating Design Supply Air Temperature
    NonCoincident,            !- Type of Zone Sum to Use
    Yes,                      !- 100 Outdoor Air in Cooling
    Yes,                      !- 100 Outdoor Air in Heating
    0.0085,                   !- Central Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Central Heating Design Supply Air Humidity Ratio
    DesignDay,                !- Cooling Supply Air Flow Rate Method
    0,                        !- Cooling Supply Air Flow Rate
    0.0099676501,             !- Cooling Supply Air Flow Rate Per Floor Area
    1,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    3.9475456e-05,            !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity
    DesignDay,                !- Heating Supply Air Flow Rate Method
    0,                        !- Heating Supply Air Flow Rate
    0.0099676501,             !- Heating Supply Air Flow Rate Per Floor Area
    1,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    1,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    3.1588213e-05,            !- Heating Supply Air Flow Rate Per Unit Heating Capacity
    ZoneSum,                  !- System Outdoor Air Method
    1,                        !- Zone Maximum Outdoor Air Fraction
    CoolingDesignCapacity,    !- Cooling Design Capacity Method
    Autosize,                 !- Cooling Design Capacity
    234.7,                    !- Cooling Design Capacity Per Floor Area
    1,                        !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,    !- Heating Design Capacity Method
    Autosize,                 !- Heating Design Capacity
    157,                      !- Heating Design Capacity Per Floor Area
    1,                        !- Fraction of Autosized Heating Design Capacity
    OnOff,                    !- Central Cooling Capacity Control Method
    Autosize;                 !- Occupant Diversity

Sizing:Plant,
    dhw loop,                 !- Plant or Condenser Loop Name
    Heating,                  !- Loop Type
    52.6666666666667,         !- Design Loop Exit Temperature
    5.55555555555556,         !- Loop Design Temperature Difference
    NonCoincident,            !- Sizing Option
    1,                        !- Zone Timesteps in Averaging Window
    None;                     !- Coincident Sizing Factor Mode

ZoneControl:Thermostat,
    living space Thermostat,    !- Name
    living space,             !- Zone or ZoneList Name
    living space Thermostat Schedule,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    living space temperature setpoint,    !- Control 1 Name
    ,                         !- Control 2 Object Type
    ,                         !- Control 2 Name
    ,                         !- Control 3 Object Type
    ,                         !- Control 3 Name
    ,                         !- Control 4 Object Type
    ,                         !- Control 4 Name
    0;                        !- Temperature Difference Between Cutout And Setpoint

ThermostatSetpoint:DualSetpoint,
    living space temperature setpoint,    !- Name
    heating setpoint,         !- Heating Setpoint Temperature Schedule Name
    cooling setpoint;         !- Cooling Setpoint Temperature Schedule Name

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    central ac and furnace terminal,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    Node 8,                   !- Air Inlet Node Name
    Node 6,                   !- Air Outlet Node Name
    0.3997394843904;          !- Maximum Air Flow Rate

ZoneHVAC:AirDistributionUnit,
    ADU central ac and furnace terminal,    !- Name
    Node 6,                   !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,    !- Air Terminal Object Type
    central ac and furnace terminal;    !- Air Terminal Name

ZoneHVAC:EquipmentList,
    living space Equipment List,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,    !- Zone Equipment 1 Object Type
    ADU central ac and furnace terminal,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    Sequential Fraction Schedule 1,    !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    Sequential Fraction Schedule;    !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentConnections,
    living space,             !- Zone Name
    living space Equipment List,    !- Zone Conditioning Equipment List Name
    living space Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    Node 1,                   !- Zone Air Node Name
    living space Return Node List;    !- Zone Return Air Node or NodeList Name

Fan:SystemModel,
    central ac and furnace supply fan,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    Node 2,                   !- Air Inlet Node Name
    central ac and furnace unitary system Fan - Cooling Coil Node,    !- Air Outlet Node Name
    0.3997394843904,          !- Design Maximum Air Flow Rate
    Discrete,                 !- Speed Control Method
    0.2,                      !- Electric Power Minimum Flow Rate Fraction
    595.93500092512,          !- Design Pressure Rise
    1,                        !- Motor Efficiency
    1,                        !- Motor In Air Stream Fraction
    Autosize,                 !- Design Electric Power Consumption
    TotalEfficiencyAndPressure,    !- Design Power Sizing Method
    840,                      !- Electric Power Per Unit Flow Rate
    1.66667,                  !- Electric Power Per Unit Flow Rate Per Unit Pressure
    0.75,                     !- Fan Total Efficiency
    ,                         !- Electric Power Function of Flow Fraction Curve Name
    ,                         !- Night Ventilation Mode Pressure Rise
    ,                         !- Night Ventilation Mode Flow Fraction
    ,                         !- Motor Loss Zone Name
    0,                        !- Motor Loss Radiative Fraction
    supply fan,               !- EndUse Subcategory
    2,                        !- Number of Speeds
    0.51004,                  !- Speed 1 Flow Fraction
    0.13268,                  !- Speed 1 Electric Power Fraction
    1,                        !- Speed 2 Flow Fraction
    1;                        !- Speed 2 Electric Power Fraction

Coil:Cooling:DX:SingleSpeed,
    central ac and furnace clg coil,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    5968.97848619765,         !- Gross Rated Total Cooling Capacity
    0.737359760768675,        !- Gross Rated Sensible Heat Ratio
    3.73465476553362,         !- Gross Rated Cooling COP
    0.315759244960247,        !- Rated Air Flow Rate
    773.3,                    !- Rated Evaporator Fan Power Per Volume Flow Rate
    central ac and furnace unitary system Fan - Cooling Coil Node,    !- Air Inlet Node Name
    central ac and furnace unitary system Cooling Coil - Heating Coil Node,    !- Air Outlet Node Name
    Cool-CAP-fT1,             !- Total Cooling Capacity Function of Temperature Curve Name
    Cool-CAP-fFF1,            !- Total Cooling Capacity Function of Flow Fraction Curve Name
    Cool-EIR-fT1,             !- Energy Input Ratio Function of Temperature Curve Name
    Cool-EIR-fFF1,            !- Energy Input Ratio Function of Flow Fraction Curve Name
    Cool-PLF-fPLR1,           !- Part Load Fraction Correlation Curve Name
    -25,                      !- Minimum Outdoor DryBulb Temperature for Compressor Operation
    1000,                     !- Nominal Time for Condensate Removal to Begin
    1.5,                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity
    3,                        !- Maximum Cycling Rate
    45,                       !- Latent Capacity Time Constant
    ,                         !- Condenser Air Inlet Node Name
    AirCooled,                !- Condenser Type
    0,                        !- Evaporative Condenser Effectiveness
    Autosize,                 !- Evaporative Condenser Air Flow Rate
    Autosize,                 !- Evaporative Condenser Pump Rated Power Consumption
    50,                       !- Crankcase Heater Capacity
    10,                       !- Maximum Outdoor DryBulb Temperature for Crankcase Heater Operation
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Condensate Collection Water Storage Tank Name
    0,                        !- Basin Heater Capacity
    10;                       !- Basin Heater Setpoint Temperature

Coil:Heating:Electric,
    central ac and furnace htg coil,    !- Name
    Always On Discrete,       !- Availability Schedule Name
    1,                        !- Efficiency
    6721.29192332974,         !- Nominal Capacity
    central ac and furnace unitary system Cooling Coil - Heating Coil Node,    !- Air Inlet Node Name
    Node 3;                   !- Air Outlet Node Name

AirLoopHVAC:UnitarySystem,
    central ac and furnace unitary system,    !- Name
    Load,                     !- Control Type
    living space,             !- Controlling Zone or Thermostat Location
    None,                     !- Dehumidification Control Type
    Always On Discrete,       !- Availability Schedule Name
    Node 2,                   !- Air Inlet Node Name
    Node 3,                   !- Air Outlet Node Name
    Fan:SystemModel,          !- Supply Fan Object Type
    central ac and furnace supply fan,    !- Supply Fan Name
    BlowThrough,              !- Fan Placement
    central ac and furnace auto fan schedule,    !- Supply Air Fan Operating Mode Schedule Name
    Coil:Heating:Electric,    !- Heating Coil Object Type
    central ac and furnace htg coil,    !- Heating Coil Name
    1,                        !- DX Heating Coil Sizing Ratio
    Coil:Cooling:DX:SingleSpeed,    !- Cooling Coil Object Type
    central ac and furnace clg coil,    !- Cooling Coil Name
    No,                       !- Use DOAS DX Cooling Coil
    2,                        !- Minimum Supply Air Temperature
    SensibleOnlyLoadControl,    !- Latent Load Control
    ,                         !- Supplemental Heating Coil Object Type
    ,                         !- Supplemental Heating Coil Name
    SupplyAirFlowRate,        !- Cooling Supply Air Flow Rate Method
    0.3997394843904,          !- Cooling Supply Air Flow Rate
    ,                         !- Cooling Supply Air Flow Rate Per Floor Area
    ,                         !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                         !- Cooling Supply Air Flow Rate Per Unit of Capacity
    SupplyAirFlowRate,        !- Heating Supply Air Flow Rate Method
    0.2038812954624,          !- Heating Supply Air Flow Rate
    ,                         !- Heating Supply Air Flow Rate Per Floor Area
    ,                         !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                         !- Heating Supply Air Flow Rate Per Unit of Capacity
    ,                         !- No Load Supply Air Flow Rate Method
    0,                        !- No Load Supply Air Flow Rate
    ,                         !- No Load Supply Air Flow Rate Per Floor Area
    ,                         !- No Load Fraction of Autosized Cooling Supply Air Flow Rate
    ,                         !- No Load Fraction of Autosized Heating Supply Air Flow Rate
    ,                         !- No Load Supply Air Flow Rate Per Unit of Capacity During Cooling Operation
    ,                         !- No Load Supply Air Flow Rate Per Unit of Capacity During Heating Operation
    48.8888888888889,         !- Maximum Supply Air Temperature
    21,                       !- Maximum Outdoor DryBulb Temperature for Supplemental Heater Operation
    ,                         !- Outdoor DryBulb Temperature Sensor Node Name
    2.5,                      !- Maximum Cycling Rate
    60,                       !- Heat Pump Time Constant
    0.01,                     !- Fraction of OnCycle Power Use
    60,                       !- Heat Pump Fan Delay Time
    0,                        !- Ancillary OnCycle Electric Power
    0;                        !- Ancillary OffCycle Electric Power

AirLoopHVAC,
    central ac and furnace airloop,    !- Name
    ,                         !- Controller List Name
    central ac and furnace airloopAvailability Manager List,    !- Availability Manager List Name
    0.3997394843904,          !- Design Supply Air Flow Rate
    central ac and furnace airloop Supply Branches,    !- Branch List Name
    ,                         !- Connector List Name
    Node 2,                   !- Supply Side Inlet Node Name
    Node 5,                   !- Demand Side Outlet Node Name
    central ac and furnace airloop Demand Inlet Nodes,    !- Demand Side Inlet Node Names
    central ac and furnace airloop Supply Outlet Nodes,    !- Supply Side Outlet Node Names
    1;                        !- Design Return Air Flow Fraction of Supply Air Flow

AirLoopHVAC:ZoneSplitter,
    central ac and furnace zone splitter,    !- Name
    Node 4,                   !- Inlet Node Name
    Node 8;                   !- Outlet 1 Node Name

AirLoopHVAC:SupplyPath,
    central ac and furnace airloop Node 4 Supply Path,    !- Name
    Node 4,                   !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,    !- Component 1 Object Type
    central ac and furnace zone splitter;    !- Component 1 Name

AirLoopHVAC:ZoneMixer,
    central ac and furnace zone mixer,    !- Name
    Node 5,                   !- Outlet Node Name
    Node 23;                  !- Inlet 1 Node Name

AirLoopHVAC:ReturnPlenum,
    Air Loop HVAC Return Plenum 1,    !- Name
    central ac and furnace airloop ret air zone,    !- Zone Name
    Node 21,                  !- Zone Node Name
    Node 23,                  !- Outlet Node Name
    ,                         !- Induced Air Outlet Node or NodeList Name
    Node 7;                   !- Inlet 1 Node Name

AirLoopHVAC:ReturnPath,
    central ac and furnace airloop Return Path,    !- Name
    Node 5,                   !- Return Air Path Outlet Node Name
    AirLoopHVAC:ReturnPlenum,    !- Component 1 Object Type
    Air Loop HVAC Return Plenum 1,    !- Component 1 Name
    AirLoopHVAC:ZoneMixer,    !- Component 2 Object Type
    central ac and furnace zone mixer;    !- Component 2 Name

Branch,
    central ac and furnace airloop Main Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    AirLoopHVAC:UnitarySystem,    !- Component 1 Object Type
    central ac and furnace unitary system,    !- Component 1 Name
    Node 2,                   !- Component 1 Inlet Node Name
    Node 3;                   !- Component 1 Outlet Node Name

Branch,
    dhw loop Supply Inlet Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pump:VariableSpeed,       !- Component 1 Object Type
    Pump Variable Speed 1,    !- Component 1 Name
    Node 9,                   !- Component 1 Inlet Node Name
    Node 17;                  !- Component 1 Outlet Node Name

Branch,
    dhw loop Supply Branch 1,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    Pipe Adiabatic 1,         !- Component 1 Name
    Node 11,                  !- Component 1 Inlet Node Name
    Node 15;                  !- Component 1 Outlet Node Name

Branch,
    dhw loop Supply Branch 2,    !- Name
    ,                         !- Pressure Drop Curve Name
    WaterHeater:Mixed,        !- Component 1 Object Type
    water heater,             !- Component 1 Name
    Node 18,                  !- Component 1 Inlet Node Name
    Node 19;                  !- Component 1 Outlet Node Name

Branch,
    dhw loop Supply Outlet Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    Pipe Adiabatic 2,         !- Component 1 Name
    Node 16,                  !- Component 1 Inlet Node Name
    Node 10;                  !- Component 1 Outlet Node Name

Branch,
    dhw loop Demand Inlet Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    dhw loop Demand Inlet Pipe,    !- Component 1 Name
    Node 12,                  !- Component 1 Inlet Node Name
    dhw loop Demand Inlet Pipe Node;    !- Component 1 Outlet Node Name

Branch,
    dhw loop Demand Branch 1,    !- Name
    ,                         !- Pressure Drop Curve Name
    WaterUse:Connections,     !- Component 1 Object Type
    Water Use Connections 1,    !- Component 1 Name
    Node 14,                  !- Component 1 Inlet Node Name
    Node 20;                  !- Component 1 Outlet Node Name

Branch,
    dhw loop Demand Bypass Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    dhw loop Demand Bypass Pipe,    !- Component 1 Name
    dhw loop Demand Bypass Pipe Inlet Node,    !- Component 1 Inlet Node Name
    dhw loop Demand Bypass Pipe Outlet Node;    !- Component 1 Outlet Node Name

Branch,
    dhw loop Demand Outlet Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    dhw loop Demand Outlet Pipe,    !- Component 1 Name
    dhw loop Demand Outlet Pipe Node,    !- Component 1 Inlet Node Name
    Node 13;                  !- Component 1 Outlet Node Name

BranchList,
    central ac and furnace airloop Supply Branches,    !- Name
    central ac and furnace airloop Main Branch;    !- Branch 1 Name

BranchList,
    dhw loop Supply Branches,    !- Name
    dhw loop Supply Inlet Branch,    !- Branch 1 Name
    dhw loop Supply Branch 1,    !- Branch 2 Name
    dhw loop Supply Branch 2,    !- Branch 3 Name
    dhw loop Supply Outlet Branch;    !- Branch 4 Name

BranchList,
    dhw loop Demand Branches,    !- Name
    dhw loop Demand Inlet Branch,    !- Branch 1 Name
    dhw loop Demand Branch 1,    !- Branch 2 Name
    dhw loop Demand Bypass Branch,    !- Branch 3 Name
    dhw loop Demand Outlet Branch;    !- Branch 4 Name

Connector:Splitter,
    dhw loop Supply Splitter,    !- Name
    dhw loop Supply Inlet Branch,    !- Inlet Branch Name
    dhw loop Supply Branch 1,    !- Outlet Branch 1 Name
    dhw loop Supply Branch 2;    !- Outlet Branch 2 Name

Connector:Splitter,
    dhw loop Demand Splitter,    !- Name
    dhw loop Demand Inlet Branch,    !- Inlet Branch Name
    dhw loop Demand Branch 1,    !- Outlet Branch 1 Name
    dhw loop Demand Bypass Branch;    !- Outlet Branch 2 Name

Connector:Mixer,
    dhw loop Supply Mixer,    !- Name
    dhw loop Supply Outlet Branch,    !- Outlet Branch Name
    dhw loop Supply Branch 1,    !- Inlet Branch 1 Name
    dhw loop Supply Branch 2;    !- Inlet Branch 2 Name

Connector:Mixer,
    dhw loop Demand Mixer,    !- Name
    dhw loop Demand Outlet Branch,    !- Outlet Branch Name
    dhw loop Demand Branch 1,    !- Inlet Branch 1 Name
    dhw loop Demand Bypass Branch;    !- Inlet Branch 2 Name

ConnectorList,
    dhw loop Supply Connector List,    !- Name
    Connector:Splitter,       !- Connector 1 Object Type
    dhw loop Supply Splitter,    !- Connector 1 Name
    Connector:Mixer,          !- Connector 2 Object Type
    dhw loop Supply Mixer;    !- Connector 2 Name

ConnectorList,
    dhw loop Demand Connector List,    !- Name
    Connector:Splitter,       !- Connector 1 Object Type
    dhw loop Demand Splitter,    !- Connector 1 Name
    Connector:Mixer,          !- Connector 2 Object Type
    dhw loop Demand Mixer;    !- Connector 2 Name

NodeList,
    living space Inlet Node List,    !- Name
    Node 6;                   !- Node 1 Name

NodeList,
    living space Return Node List,    !- Name
    Node 7;                   !- Node 1 Name

NodeList,
    central ac and furnace airloop Supply Outlet Nodes,    !- Name
    Node 3;                   !- Node 1 Name

NodeList,
    central ac and furnace airloop Demand Inlet Nodes,    !- Name
    Node 4;                   !- Node 1 Name

OutdoorAir:Node,
    Model Outdoor Air Node;    !- Name

Pipe:Adiabatic,
    Pipe Adiabatic 1,         !- Name
    Node 11,                  !- Inlet Node Name
    Node 15;                  !- Outlet Node Name

Pipe:Adiabatic,
    Pipe Adiabatic 2,         !- Name
    Node 16,                  !- Inlet Node Name
    Node 10;                  !- Outlet Node Name

Pipe:Adiabatic,
    dhw loop Demand Inlet Pipe,    !- Name
    Node 12,                  !- Inlet Node Name
    dhw loop Demand Inlet Pipe Node;    !- Outlet Node Name

Pipe:Adiabatic,
    dhw loop Demand Bypass Pipe,    !- Name
    dhw loop Demand Bypass Pipe Inlet Node,    !- Inlet Node Name
    dhw loop Demand Bypass Pipe Outlet Node;    !- Outlet Node Name

Pipe:Adiabatic,
    dhw loop Demand Outlet Pipe,    !- Name
    dhw loop Demand Outlet Pipe Node,    !- Inlet Node Name
    Node 13;                  !- Outlet Node Name

Pump:VariableSpeed,
    Pump Variable Speed 1,    !- Name
    Node 9,                   !- Inlet Node Name
    Node 17,                  !- Outlet Node Name
    0.01,                     !- Design Maximum Flow Rate
    1,                        !- Design Pump Head
    0,                        !- Design Power Consumption
    1,                        !- Motor Efficiency
    0,                        !- Fraction of Motor Inefficiencies to Fluid Stream
    0,                        !- Coefficient 1 of the Part Load Performance Curve
    1,                        !- Coefficient 2 of the Part Load Performance Curve
    0,                        !- Coefficient 3 of the Part Load Performance Curve
    0,                        !- Coefficient 4 of the Part Load Performance Curve
    0,                        !- Design Minimum Flow Rate
    Intermittent,             !- Pump Control Type
    ,                         !- Pump Flow Rate Schedule Name
    ,                         !- Pump Curve Name
    ,                         !- Impeller Diameter
    ,                         !- VFD Control Type
    ,                         !- Pump RPM Schedule Name
    ,                         !- Minimum Pressure Schedule
    ,                         !- Maximum Pressure Schedule
    ,                         !- Minimum RPM Schedule
    ,                         !- Maximum RPM Schedule
    ,                         !- Zone Name
    0.5,                      !- Skin Loss Radiative Fraction
    PowerPerFlowPerPressure,    !- Design Power Sizing Method
    348701.1,                 !- Design Electric Power per Unit Flow Rate
    1.282051282,              !- Design Shaft Power per Unit Flow Rate per Unit Head
    0,                        !- Design Minimum Flow Rate Fraction
    General;                  !- EndUse Subcategory

WaterHeater:Mixed,
    water heater,             !- Name
    0.102206118167186,        !- Tank Volume
    WH Setpoint Temp,         !- Setpoint Temperature Schedule Name
    2,                        !- Deadband Temperature Difference
    99,                       !- Maximum Temperature Limit
    Cycle,                    !- Heater Control Type
    2499.89622856906,         !- Heater Maximum Capacity
    0,                        !- Heater Minimum Capacity
    0,                        !- Heater Ignition Minimum Flow Rate
    0,                        !- Heater Ignition Delay
    Electricity,              !- Heater Fuel Type
    1,                        !- Heater Thermal Efficiency
    ,                         !- Part Load Factor Curve Name
    0,                        !- Off Cycle Parasitic Fuel Consumption Rate
    Electricity,              !- Off Cycle Parasitic Fuel Type
    0,                        !- Off Cycle Parasitic Heat Fraction to Tank
    0,                        !- On Cycle Parasitic Fuel Consumption Rate
    Electricity,              !- On Cycle Parasitic Fuel Type
    0,                        !- On Cycle Parasitic Heat Fraction to Tank
    Zone,                     !- Ambient Temperature Indicator
    ,                         !- Ambient Temperature Schedule Name
    living space,             !- Ambient Temperature Zone Name
    ,                         !- Ambient Temperature Outdoor Air Node Name
    0.704227539803499,        !- Off Cycle Loss Coefficient to Ambient Temperature
    1,                        !- Off Cycle Loss Fraction to Zone
    0.704227539803499,        !- On Cycle Loss Coefficient to Ambient Temperature
    1,                        !- On Cycle Loss Fraction to Zone
    ,                         !- Peak Use Flow Rate
    ,                         !- Use Flow Rate Fraction Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    Node 18,                  !- Use Side Inlet Node Name
    Node 19,                  !- Use Side Outlet Node Name
    1,                        !- Use Side Effectiveness
    ,                         !- Source Side Inlet Node Name
    ,                         !- Source Side Outlet Node Name
    1,                        !- Source Side Effectiveness
    Autosize,                 !- Use Side Design Flow Rate
    Autosize,                 !- Source Side Design Flow Rate
    1.5,                      !- Indirect Water Heating Recovery Time
    IndirectHeatPrimarySetpoint,    !- Source Side Flow Control Mode
    ,                         !- Indirect Alternate Setpoint Temperature Schedule Name
    General;                  !- EndUse Subcategory

WaterHeater:Sizing,
    water heater,             !- WaterHeater Name
    PeakDraw,                 !- Design Mode
    0.538503,                 !- Time Storage Can Meet Peak Draw
    0,                        !- Time for Tank Recovery
    1;                        !- Nominal Tank Volume for Autosizing Plant Connections

PlantLoop,
    dhw loop,                 !- Name
    Water,                    !- Fluid Type
    ,                         !- User Defined Fluid Type
    dhw loop Operation Schemes,    !- Plant Equipment Operation Scheme Name
    Node 10,                  !- Loop Temperature Setpoint Node Name
    100,                      !- Maximum Loop Temperature
    0,                        !- Minimum Loop Temperature
    0.01,                     !- Maximum Loop Flow Rate
    0,                        !- Minimum Loop Flow Rate
    0.003,                    !- Plant Loop Volume
    Node 9,                   !- Plant Side Inlet Node Name
    Node 10,                  !- Plant Side Outlet Node Name
    dhw loop Supply Branches,    !- Plant Side Branch List Name
    dhw loop Supply Connector List,    !- Plant Side Connector List Name
    Node 12,                  !- Demand Side Inlet Node Name
    Node 13,                  !- Demand Side Outlet Node Name
    dhw loop Demand Branches,    !- Demand Side Branch List Name
    dhw loop Demand Connector List,    !- Demand Side Connector List Name
    Optimal,                  !- Load Distribution Scheme
    ,                         !- Availability Manager List Name
    SingleSetpoint,           !- Plant Loop Demand Calculation Scheme
    None;                     !- Common Pipe Simulation

PlantEquipmentList,
    dhw loop Heating Equipment List,    !- Name
    WaterHeater:Mixed,        !- Equipment 1 Object Type
    water heater;             !- Equipment 1 Name

PlantEquipmentOperation:HeatingLoad,
    dhw loop Heating Operation Scheme,    !- Name
    0,                        !- Load Range 1 Lower Limit
    1000000000,               !- Load Range 1 Upper Limit
    dhw loop Heating Equipment List;    !- Range 1 Equipment List Name

PlantEquipmentOperationSchemes,
    dhw loop Operation Schemes,    !- Name
    PlantEquipmentOperation:HeatingLoad,    !- Control Scheme 1 Object Type
    dhw loop Heating Operation Scheme,    !- Control Scheme 1 Name
    Always On Discrete;       !- Control Scheme 1 Schedule Name

EnergyManagementSystem:Sensor,
    airflow_tin_s,            !- Name
    living space,             !- OutputVariable or OutputMeter Index Key Name
    Zone Mean Air Temperature;    !- OutputVariable or OutputMeter Name

EnergyManagementSystem:Sensor,
    airflow_tt_s,             !- Name
    living space,             !- OutputVariable or OutputMeter Index Key Name
    Zone Outdoor Air Drybulb Temperature;    !- OutputVariable or OutputMeter Name

EnergyManagementSystem:Sensor,
    airflow_win_s,            !- Name
    living space,             !- OutputVariable or OutputMeter Index Key Name
    Zone Air Humidity Ratio;    !- OutputVariable or OutputMeter Name

EnergyManagementSystem:Sensor,
    central_ac_and_furnace_airloop_0_DZ_T_s,    !- Name
    Environment,              !- OutputVariable or OutputMeter Index Key Name
    Site Outdoor Air Drybulb Temperature;    !- OutputVariable or OutputMeter Name

EnergyManagementSystem:Sensor,
    central_ac_and_furnace_airloop_0_DZ_W_s,    !- Name
    ,                         !- OutputVariable or OutputMeter Index Key Name
    Site Outdoor Air Humidity Ratio;    !- OutputVariable or OutputMeter Name

EnergyManagementSystem:Sensor,
    central_ac_and_furnace_airloop_AH_MFR_s,    !- Name
    Node 4,                   !- OutputVariable or OutputMeter Index Key Name
    System Node Mass Flow Rate;    !- OutputVariable or OutputMeter Name

EnergyManagementSystem:Sensor,
    central_ac_and_furnace_airloop_AH_Tout_s,    !- Name
    Node 4,                   !- OutputVariable or OutputMeter Index Key Name
    System Node Temperature;    !- OutputVariable or OutputMeter Name

EnergyManagementSystem:Sensor,
    central_ac_and_furnace_airloop_AH_VFR_s,    !- Name
    Node 4,                   !- OutputVariable or OutputMeter Index Key Name
    System Node Current Density Volume Flow Rate;    !- OutputVariable or OutputMeter Name

EnergyManagementSystem:Sensor,
    central_ac_and_furnace_airloop_AH_Wout_s,    !- Name
    Node 4,                   !- OutputVariable or OutputMeter Index Key Name
    System Node Humidity Ratio;    !- OutputVariable or OutputMeter Name

EnergyManagementSystem:Sensor,
    central_ac_and_furnace_airloop_Fan_RTF_s,    !- Name
    central ac and furnace supply fan,    !- OutputVariable or OutputMeter Index Key Name
    Fan Runtime Fraction Speed 1;    !- OutputVariable or OutputMeter Name

EnergyManagementSystem:Sensor,
    central_ac_and_furnace_airloop_Fan_RTF_s_1,    !- Name
    central ac and furnace supply fan,    !- OutputVariable or OutputMeter Index Key Name
    Fan Runtime Fraction Speed 2;    !- OutputVariable or OutputMeter Name

EnergyManagementSystem:Sensor,
    central_ac_and_furnace_airloop_RA_T_s,    !- Name
    Node 7,                   !- OutputVariable or OutputMeter Index Key Name
    System Node Temperature;    !- OutputVariable or OutputMeter Name

EnergyManagementSystem:Sensor,
    central_ac_and_furnace_airloop_Ra_W_s,    !- Name
    Node 7,                   !- OutputVariable or OutputMeter Index Key Name
    System Node Humidity Ratio;    !- OutputVariable or OutputMeter Name

EnergyManagementSystem:Sensor,
    central_ac_and_furnace_clg_coil_s,    !- Name
    central ac and furnace clg coil,    !- OutputVariable or OutputMeter Index Key Name
    Cooling Coil Electricity Energy;    !- OutputVariable or OutputMeter Name

EnergyManagementSystem:Sensor,
    central_ac_and_furnace_htg_coil_s,    !- Name
    central ac and furnace htg coil,    !- OutputVariable or OutputMeter Index Key Name
    Heating Coil Electricity Energy;    !- OutputVariable or OutputMeter Name

EnergyManagementSystem:Sensor,
    central_ac_and_furnace_supply_fan_s,    !- Name
    central ac and furnace supply fan,    !- OutputVariable or OutputMeter Index Key Name
    Fan Electricity Energy;    !- OutputVariable or OutputMeter Name

EnergyManagementSystem:Sensor,
    central_ac_and_furnace_supply_fan_s_1,    !- Name
    central ac and furnace supply fan,    !- OutputVariable or OutputMeter Index Key Name
    Fan Electricity Energy;    !- OutputVariable or OutputMeter Name

EnergyManagementSystem:Sensor,
    clg_load_liv,             !- Name
    ,                         !- OutputVariable or OutputMeter Index Key Name
    Cooling:EnergyTransfer:Zone:LIVING SPACE;    !- OutputVariable or OutputMeter Name

EnergyManagementSystem:Sensor,
    clg_load_tot,             !- Name
    ,                         !- OutputVariable or OutputMeter Index Key Name
    Cooling:EnergyTransfer;    !- OutputVariable or OutputMeter Name

EnergyManagementSystem:Sensor,
    clg_sp_s,                 !- Name
    cooling setpoint,         !- OutputVariable or OutputMeter Index Key Name
    Schedule Value;           !- OutputVariable or OutputMeter Name

EnergyManagementSystem:Sensor,
    clothes_dryer_exhaust_0_sch_s,    !- Name
    clothes_dryer,            !- OutputVariable or OutputMeter Index Key Name
    Schedule Value;           !- OutputVariable or OutputMeter Name

EnergyManagementSystem:Sensor,
    cool_season,              !- Name
    cooling season schedule,    !- OutputVariable or OutputMeter Index Key Name
    Schedule Value;           !- OutputVariable or OutputMeter Name

EnergyManagementSystem:Sensor,
    fixedwindow_shading_coefficient,    !- Name
    trans schedule winter=0.85 summer=0.7,    !- OutputVariable or OutputMeter Index Key Name
    Schedule Value;           !- OutputVariable or OutputMeter Name

EnergyManagementSystem:Sensor,
    htg_load_liv,             !- Name
    ,                         !- OutputVariable or OutputMeter Index Key Name
    Heating:EnergyTransfer:Zone:LIVING SPACE;    !- OutputVariable or OutputMeter Name

EnergyManagementSystem:Sensor,
    htg_load_tot,             !- Name
    ,                         !- OutputVariable or OutputMeter Index Key Name
    Heating:EnergyTransfer;    !- OutputVariable or OutputMeter Name

EnergyManagementSystem:Sensor,
    htg_sp_s,                 !- Name
    heating setpoint,         !- OutputVariable or OutputMeter Index Key Name
    Schedule Value;           !- OutputVariable or OutputMeter Name

EnergyManagementSystem:Sensor,
    mech_vent_bath_fan_0_sch_s,    !- Name
    mech vent bath fan 0 schedule,    !- OutputVariable or OutputMeter Index Key Name
    Schedule Value;           !- OutputVariable or OutputMeter Name

EnergyManagementSystem:Sensor,
    mech_vent_range_fan_0_sch_s,    !- Name
    mech vent range fan 0 schedule,    !- OutputVariable or OutputMeter Index Key Name
    Schedule Value;           !- OutputVariable or OutputMeter Name

EnergyManagementSystem:Sensor,
    natural_vent_avail_s,     !- Name
    natural vent avail schedule,    !- OutputVariable or OutputMeter Index Key Name
    Schedule Value;           !- OutputVariable or OutputMeter Name

EnergyManagementSystem:Sensor,
    out_pb_s,                 !- Name
    ,                         !- OutputVariable or OutputMeter Index Key Name
    Site Outdoor Air Barometric Pressure;    !- OutputVariable or OutputMeter Name

EnergyManagementSystem:Sensor,
    out_wt_s,                 !- Name
    ,                         !- OutputVariable or OutputMeter Index Key Name
    Site Outdoor Air Humidity Ratio;    !- OutputVariable or OutputMeter Name

EnergyManagementSystem:Sensor,
    site_vw_s,                !- Name
    ,                         !- OutputVariable or OutputMeter Index Key Name
    Site Wind Speed;          !- OutputVariable or OutputMeter Name

EnergyManagementSystem:Sensor,
    water_heater_energy,      !- Name
    water heater,             !- OutputVariable or OutputMeter Index Key Name
    Water Heater Electricity Rate;    !- OutputVariable or OutputMeter Name

EnergyManagementSystem:Sensor,
    water_heater_off_cycle_parasitic,    !- Name
    water heater,             !- OutputVariable or OutputMeter Index Key Name
    Water Heater Off Cycle Parasitic Electricity Rate;    !- OutputVariable or OutputMeter Name

EnergyManagementSystem:Sensor,
    water_heater_on_cycle_parasitic,    !- Name
    water heater,             !- OutputVariable or OutputMeter Index Key Name
    Water Heater On Cycle Parasitic Electricity Rate;    !- OutputVariable or OutputMeter Name

EnergyManagementSystem:Sensor,
    zone_clg_unmet_s,         !- Name
    living space,             !- OutputVariable or OutputMeter Index Key Name
    Zone Cooling Setpoint Not Met Time;    !- OutputVariable or OutputMeter Name

EnergyManagementSystem:Sensor,
    zone_htg_unmet_s,         !- Name
    living space,             !- OutputVariable or OutputMeter Index Key Name
    Zone Heating Setpoint Not Met Time;    !- OutputVariable or OutputMeter Name

EnergyManagementSystem:Actuator,
    central_ac_and_furnace_airloop_0_RetCondToDZ_equip_act,    !- Name
    central_ac_and_furnace_airloop_0_RetCondToDZ equip,    !- Actuated Component Unique Name
    OtherEquipment,           !- Actuated Component Type
    Power Level;              !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    central_ac_and_furnace_airloop_0_RetCondToRP_equip_act,    !- Name
    central_ac_and_furnace_airloop_0_RetCondToRP equip,    !- Actuated Component Unique Name
    OtherEquipment,           !- Actuated Component Type
    Power Level;              !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    central_ac_and_furnace_airloop_0_RetLatLkToRP_equip_act,    !- Name
    central_ac_and_furnace_airloop_0_RetLatLkToRP equip,    !- Actuated Component Unique Name
    OtherEquipment,           !- Actuated Component Type
    Power Level;              !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    central_ac_and_furnace_airloop_0_RetSensLkToRP_equip_act,    !- Name
    central_ac_and_furnace_airloop_0_RetSensLkToRP equip,    !- Actuated Component Unique Name
    OtherEquipment,           !- Actuated Component Type
    Power Level;              !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    central_ac_and_furnace_airloop_0_SupCondToDZ_equip_act,    !- Name
    central_ac_and_furnace_airloop_0_SupCondToDZ equip,    !- Actuated Component Unique Name
    OtherEquipment,           !- Actuated Component Type
    Power Level;              !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    central_ac_and_furnace_airloop_0_SupCondToLv_equip_act,    !- Name
    central_ac_and_furnace_airloop_0_SupCondToLv equip,    !- Actuated Component Unique Name
    OtherEquipment,           !- Actuated Component Type
    Power Level;              !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    central_ac_and_furnace_airloop_0_SupLatLkToDZ_equip_act,    !- Name
    central_ac_and_furnace_airloop_0_SupLatLkToDZ equip,    !- Actuated Component Unique Name
    OtherEquipment,           !- Actuated Component Type
    Power Level;              !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    central_ac_and_furnace_airloop_0_SupLatLkToLv_equip_act,    !- Name
    central_ac_and_furnace_airloop_0_SupLatLkToLv equip,    !- Actuated Component Unique Name
    OtherEquipment,           !- Actuated Component Type
    Power Level;              !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    central_ac_and_furnace_airloop_0_SupSensLkToDZ_equip_act,    !- Name
    central_ac_and_furnace_airloop_0_SupSensLkToDZ equip,    !- Actuated Component Unique Name
    OtherEquipment,           !- Actuated Component Type
    Power Level;              !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    central_ac_and_furnace_airloop_0_SupSensLkToLv_equip_act,    !- Name
    central_ac_and_furnace_airloop_0_SupSensLkToLv equip,    !- Actuated Component Unique Name
    OtherEquipment,           !- Actuated Component Type
    Power Level;              !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    fixedwindow0_actuator,    !- Name
    Window1,                  !- Actuated Component Unique Name
    Surface,                  !- Actuated Component Type
    View Factor To Ground;    !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    fixedwindow1_actuator,    !- Name
    Window2,                  !- Actuated Component Unique Name
    Surface,                  !- Actuated Component Type
    View Factor To Ground;    !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    fixedwindow2_actuator,    !- Name
    Window4,                  !- Actuated Component Unique Name
    Surface,                  !- Actuated Component Type
    View Factor To Ground;    !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    fixedwindow3_actuator,    !- Name
    Window5,                  !- Actuated Component Unique Name
    Surface,                  !- Actuated Component Type
    View Factor To Ground;    !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    infil_flow_act,           !- Name
    infil flow,               !- Actuated Component Unique Name
    Zone Infiltration,        !- Actuated Component Type
    Air Exchange Flow Rate;    !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    mech_vent_house_fan_cfis_act,    !- Name
    mech vent house fan cfis,    !- Actuated Component Unique Name
    ElectricEquipment,        !- Actuated Component Type
    Electricity Rate;         !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    mech_vent_house_fan_latent_load_equip_act,    !- Name
    mech vent house fan latent load equip,    !- Actuated Component Unique Name
    OtherEquipment,           !- Actuated Component Type
    Power Level;              !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    mech_vent_house_fan_sensible_load_equip_act,    !- Name
    mech vent house fan sensible load equip,    !- Actuated Component Unique Name
    OtherEquipment,           !- Actuated Component Type
    Power Level;              !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    natural_vent_flow_act,    !- Name
    natural vent flow,        !- Actuated Component Unique Name
    Zone Infiltration,        !- Actuated Component Type
    Air Exchange Flow Rate;    !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    water_heater_ec_adj_act,    !- Name
    water heater EC adjustment,    !- Actuated Component Unique Name
    OtherEquipment,           !- Actuated Component Type
    Power Level;              !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    whole_house_fan_act,      !- Name
    whole house fan,          !- Actuated Component Unique Name
    ElectricEquipment,        !- Actuated Component Type
    Electricity Rate;         !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    whole_house_fan_flow_act,    !- Name
    whole house fan flow,     !- Actuated Component Unique Name
    Zone Infiltration,        !- Actuated Component Type
    Air Exchange Flow Rate;    !- Actuated Component Control Type

EnergyManagementSystem:ProgramCallingManager,
    central ac and furnace supply fan disaggregate program calling manager,    !- Name
    EndOfSystemTimestepBeforeHVACReporting,    !- EnergyPlus Model Calling Point
    central_ac_and_furnace_supply_fan_disaggregate_program;    !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
    central ac and furnace supply fan disaggregate program calling manager 1,    !- Name
    EndOfSystemTimestepBeforeHVACReporting,    !- EnergyPlus Model Calling Point
    central_ac_and_furnace_supply_fan_disaggregate_program_1;    !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
    central_ac_and_furnace_airloop_0_duct_program calling manager,    !- Name
    EndOfSystemTimestepAfterHVACReporting,    !- EnergyPlus Model Calling Point
    central_ac_and_furnace_airloop_0_duct_program;    !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
    fixedwindow_view_factor_to_ground_program calling manager,    !- Name
    BeginZoneTimestepAfterInitHeatBalance,    !- EnergyPlus Model Calling Point
    fixedwindow_view_factor_to_ground_program;    !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
    infil_program calling manager,    !- Name
    BeginZoneTimestepAfterInitHeatBalance,    !- EnergyPlus Model Calling Point
    infil_program;            !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
    natural_vent_program calling manager,    !- Name
    BeginZoneTimestepAfterInitHeatBalance,    !- EnergyPlus Model Calling Point
    natural_vent_program;     !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
    total_loads_program calling manager,    !- Name
    EndOfZoneTimestepAfterZoneReporting,    !- EnergyPlus Model Calling Point
    total_loads_program;      !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
    unmet_hours_program calling manager,    !- Name
    EndOfZoneTimestepBeforeZoneReporting,    !- EnergyPlus Model Calling Point
    unmet_hours_program;      !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
    water heater EC_adj ProgramManager,    !- Name
    EndOfSystemTimestepBeforeHVACReporting,    !- EnergyPlus Model Calling Point
    water_heater_EC_adj;      !- Program Name 1

EnergyManagementSystem:Program,
    central_ac_and_furnace_airloop_0_duct_program,    !- Name
    Set central_ac_and_furnace_airloop_AH_MFR = central_ac_and_furnace_airloop_AH_MFR_s,    !- Program Line 1
    Set central_ac_and_furnace_airloop_Fan_RTF = 0,    !- Program Line 2
    Set central_ac_and_furnace_airloop_Fan_RTF = central_ac_and_furnace_airloop_Fan_RTF + central_ac_and_furnace_airloop_Fan_RTF_s,    !- Program Line 3
    Set central_ac_and_furnace_airloop_Fan_RTF = central_ac_and_furnace_airloop_Fan_RTF + central_ac_and_furnace_airloop_Fan_RTF_s_1,    !- Program Line 4
    Set central_ac_and_furnace_airloop_AH_VFR = central_ac_and_furnace_airloop_AH_VFR_s,    !- Program Line 5
    Set central_ac_and_furnace_airloop_AH_Tout = central_ac_and_furnace_airloop_AH_Tout_s,    !- Program Line 6
    Set central_ac_and_furnace_airloop_AH_Wout = central_ac_and_furnace_airloop_AH_Wout_s,    !- Program Line 7
    Set central_ac_and_furnace_airloop_RA_T = central_ac_and_furnace_airloop_RA_T_s,    !- Program Line 8
    Set central_ac_and_furnace_airloop_Ra_W = central_ac_and_furnace_airloop_Ra_W_s,    !- Program Line 9
    Set central_ac_and_furnace_airloop_0_DZ_T = central_ac_and_furnace_airloop_0_DZ_T_s,    !- Program Line 10
    Set central_ac_and_furnace_airloop_0_DZ_W = central_ac_and_furnace_airloop_0_DZ_W_s,    !- Program Line 11
    Run central_ac_and_furnace_airloop_0_duct_subroutine,    !- Program Line 12
    Set central_ac_and_furnace_airloop_0_SupSensLkToLv_equip_act = central_ac_and_furnace_airloop_0_SupSensLkToLv,    !- Program Line 13
    Set central_ac_and_furnace_airloop_0_SupLatLkToLv_equip_act = central_ac_and_furnace_airloop_0_SupLatLkToLv,    !- Program Line 14
    Set central_ac_and_furnace_airloop_0_SupCondToLv_equip_act = central_ac_and_furnace_airloop_0_SupCondToLv,    !- Program Line 15
    Set central_ac_and_furnace_airloop_0_RetSensLkToRP_equip_act = central_ac_and_furnace_airloop_0_RetSensLkToRP,    !- Program Line 16
    Set central_ac_and_furnace_airloop_0_RetLatLkToRP_equip_act = central_ac_and_furnace_airloop_0_RetLatLkToRP,    !- Program Line 17
    Set central_ac_and_furnace_airloop_0_RetCondToRP_equip_act = central_ac_and_furnace_airloop_0_RetCondToRP,    !- Program Line 18
    Set central_ac_and_furnace_airloop_0_RetCondToDZ_equip_act = central_ac_and_furnace_airloop_0_RetCondToDZ,    !- Program Line 19
    Set central_ac_and_furnace_airloop_0_SupCondToDZ_equip_act = central_ac_and_furnace_airloop_0_SupCondToDZ,    !- Program Line 20
    Set central_ac_and_furnace_airloop_0_SupSensLkToDZ_equip_act = central_ac_and_furnace_airloop_0_SupSensLkToDZ,    !- Program Line 21
    Set central_ac_and_furnace_airloop_0_SupLatLkToDZ_equip_act = central_ac_and_furnace_airloop_0_SupLatLkToDZ;    !- Program Line 22

EnergyManagementSystem:Program,
    central_ac_and_furnace_supply_fan_disaggregate_program,    !- Name
    Set central_ac_and_furnace_supply_fan_clg = 0,    !- Program Line 1
    If central_ac_and_furnace_clg_coil_s > 0,    !- Program Line 2
    Set central_ac_and_furnace_supply_fan_clg = central_ac_and_furnace_supply_fan_s,    !- Program Line 3
    EndIf;                    !- Program Line 4

EnergyManagementSystem:Program,
    central_ac_and_furnace_supply_fan_disaggregate_program_1,    !- Name
    Set central_ac_and_furnace_supply_fan_primary_htg = 0,    !- Program Line 1
    If central_ac_and_furnace_htg_coil_s > 0,    !- Program Line 2
    Set central_ac_and_furnace_supply_fan_primary_htg = central_ac_and_furnace_supply_fan_s_1,    !- Program Line 3
    EndIf;                    !- Program Line 4

EnergyManagementSystem:Program,
    fixedwindow_view_factor_to_ground_program,    !- Name
    Set fixedwindow0_actuator = 0.5*fixedwindow_shading_coefficient,    !- Program Line 1
    Set fixedwindow1_actuator = 0.5*fixedwindow_shading_coefficient,    !- Program Line 2
    Set fixedwindow2_actuator = 0.5*fixedwindow_shading_coefficient,    !- Program Line 3
    Set fixedwindow3_actuator = 0.5*fixedwindow_shading_coefficient;    !- Program Line 4

EnergyManagementSystem:Program,
    infil_program,            !- Name
    Set p_m = 0.14,           !- Program Line 1
    Set p_s = 0.22,           !- Program Line 2
    Set s_m = 270,            !- Program Line 3
    Set s_s = 370,            !- Program Line 4
    Set z_m = 9.99744,        !- Program Line 5
    Set z_s = 2.4384,         !- Program Line 6
    Set f_t = (((s_m/z_m)^p_m)*((z_s/s_s)^p_s)),    !- Program Line 7
    Set Tdiff = airflow_tin_s-airflow_tt_s,    !- Program Line 8
    Set dT = @Abs Tdiff,      !- Program Line 9
    Set c = 0.0866,           !- Program Line 10
    Set Cs = 0.0543,          !- Program Line 11
    Set Cw = 0.1558,          !- Program Line 12
    Set n = 0.65,             !- Program Line 13
    Set sft = (f_t*0.5),      !- Program Line 14
    Set temp1 = ((c*Cw)*((sft*site_vw_s)^(2*n)))^2,    !- Program Line 15
    Set Qinf = (((c*Cs*(dT^n))^2)+temp1)^0.5,    !- Program Line 16
    Set Qinf = (@Max Qinf 0),    !- Program Line 17
    Set mech_vent_house_fan_sensible_load_equip_act = 0.0,    !- Program Line 18
    Set mech_vent_house_fan_latent_load_equip_act = 0.0,    !- Program Line 19
    Set OASupInPb = out_pb_s,    !- Program Line 20
    Set OASupInTemp = airflow_tt_s,    !- Program Line 21
    Set OASupInW = out_wt_s,    !- Program Line 22
    Set OASupRho = (@RhoAirFnPbTdbW OASupInPb OASupInTemp OASupInW),    !- Program Line 23
    Set OASupCp = (@CpAirFnW OASupInW),    !- Program Line 24
    Set OASupInEnth = (@HFnTdbW OASupInTemp OASupInW),    !- Program Line 25
    Set ZoneTemp = airflow_tin_s,    !- Program Line 26
    Set ZoneW = airflow_win_s,    !- Program Line 27
    Set ZoneCp = (@CpAirFnW ZoneW),    !- Program Line 28
    Set ZoneAirEnth = (@HFnTdbW ZoneTemp ZoneW),    !- Program Line 29
    Set mech_vent_house_fan_cfis_act = 0.0,    !- Program Line 30
    Set QWHV_cfis_oa = 0.0,    !- Program Line 31
    Set Qrange = 0,           !- Program Line 32
    Set Qrange = Qrange + 0.04719 * mech_vent_range_fan_0_sch_s,    !- Program Line 33
    Set Qbath = 0,            !- Program Line 34
    Set Qbath = Qbath + 0.0236 * mech_vent_bath_fan_0_sch_s,    !- Program Line 35
    Set Qdryer = 0,           !- Program Line 36
    Set Qdryer = Qdryer + 0.14642 * clothes_dryer_exhaust_0_sch_s,    !- Program Line 37
    Set QWHV_sup = 0.0,       !- Program Line 38
    Set QWHV_exh = 0.0,       !- Program Line 39
    Set QWHV_bal_erv_hrv = 0.0,    !- Program Line 40
    Set Qexhaust = Qrange + Qbath + Qdryer + QWHV_exh + QWHV_bal_erv_hrv,    !- Program Line 41
    Set Qsupply = QWHV_sup + QWHV_bal_erv_hrv + QWHV_cfis_oa,    !- Program Line 42
    Set Qfan = (@Max Qexhaust Qsupply),    !- Program Line 43
    If Qfan > 0,              !- Program Line 44
    Set Qavg = ((Qexhaust + Qsupply) / 2.0),    !- Program Line 45
    If ((@Abs (Qexhaust - Qavg)) / Qavg) <= 0.1,    !- Program Line 46
    Set phi = 1,              !- Program Line 47
    Else,                     !- Program Line 48
    Set phi = (Qinf / (Qinf + Qfan)),    !- Program Line 49
    EndIf,                    !- Program Line 50
    Set Qinf_adj = phi * Qinf,    !- Program Line 51
    Else,                     !- Program Line 52
    Set Qinf_adj = Qinf,      !- Program Line 53
    EndIf,                    !- Program Line 54
    Set infil_flow_act = Qinf_adj,    !- Program Line 55
    Set Qload = Qfan,         !- Program Line 56
    Set Effectiveness_Sens = 0.0,    !- Program Line 57
    Set Effectiveness_Lat = 0.0,    !- Program Line 58
    Set Fan_MFR = Qload * OASupRho,    !- Program Line 59
    Set ZoneInEnth = OASupInEnth,    !- Program Line 60
    Set ZoneInTemp = OASupInTemp,    !- Program Line 61
    Set FanTotalToLv = Fan_MFR * (ZoneInEnth - ZoneAirEnth),    !- Program Line 62
    Set FanSensToLv = Fan_MFR * ZoneCp * (ZoneInTemp - ZoneTemp),    !- Program Line 63
    Set FanLatToLv = FanTotalToLv - FanSensToLv,    !- Program Line 64
    Set mech_vent_house_fan_sensible_load_equip_act = mech_vent_house_fan_sensible_load_equip_act + FanSensToLv,    !- Program Line 65
    Set mech_vent_house_fan_latent_load_equip_act = mech_vent_house_fan_latent_load_equip_act + FanLatToLv;    !- Program Line 66

EnergyManagementSystem:Program,
    natural_vent_program,     !- Name
    Set Tin = airflow_tin_s,    !- Program Line 1
    Set Tout = airflow_tt_s,    !- Program Line 2
    Set Wout = out_wt_s,      !- Program Line 3
    Set Pbar = out_pb_s,      !- Program Line 4
    Set Phiout = (@RhFnTdbWPb Tout Wout Pbar),    !- Program Line 5
    Set MaxHR = 0.0115,       !- Program Line 6
    Set MaxRH = 0.7,          !- Program Line 7
    Set Tnvsp = (htg_sp_s + clg_sp_s) / 2,    !- Program Line 8
    Set NVavail = natural_vent_avail_s,    !- Program Line 9
    Set ClgSsnAvail = cool_season,    !- Program Line 10
    If (Wout < MaxHR) && (Phiout < MaxRH) && (Tin > Tout) && (Tin > Tnvsp) && (ClgSsnAvail > 0),    !- Program Line 11
    Set WHF_Flow = 0,         !- Program Line 12
    Set Adj = (Tin-Tnvsp)/(Tin-Tout),    !- Program Line 13
    Set Adj = (@Min Adj 1),    !- Program Line 14
    Set Adj = (@Max Adj 0),    !- Program Line 15
    If (WHF_Flow > 0),        !- Program Line 16
    Set natural_vent_flow_act = 0,    !- Program Line 17
    Set whole_house_fan_flow_act = WHF_Flow*Adj,    !- Program Line 18
    Set WHF_W = 0,            !- Program Line 19
    Set whole_house_fan_act = WHF_W*Adj,    !- Program Line 20
    ElseIf (NVavail > 0),     !- Program Line 21
    Set NVArea = 2181.0660894720004,    !- Program Line 22
    Set Cs = 8.963020389461627e-05,    !- Program Line 23
    Set Cw = 6.158219665777789e-05,    !- Program Line 24
    Set Tdiff = Tin-Tout,     !- Program Line 25
    Set dT = (@Abs Tdiff),    !- Program Line 26
    Set Vwind = site_vw_s,    !- Program Line 27
    Set SGNV = NVArea*Adj*((((Cs*dT)+(Cw*(Vwind^2)))^0.5)/1000),    !- Program Line 28
    Set MaxNV = 1.0735231174656001,    !- Program Line 29
    Set natural_vent_flow_act = (@Min SGNV MaxNV),    !- Program Line 30
    Set whole_house_fan_flow_act = 0,    !- Program Line 31
    Set whole_house_fan_act = 0,    !- Program Line 32
    EndIf,                    !- Program Line 33
    Else,                     !- Program Line 34
    Set natural_vent_flow_act = 0,    !- Program Line 35
    Set whole_house_fan_flow_act = 0,    !- Program Line 36
    Set whole_house_fan_act = 0,    !- Program Line 37
    EndIf;                    !- Program Line 38

EnergyManagementSystem:Program,
    total_loads_program,      !- Name
    Set loads_htg_tot = 0,    !- Program Line 1
    Set loads_clg_tot = 0,    !- Program Line 2
    If htg_load_liv > 0,      !- Program Line 3
    Set loads_htg_tot = htg_load_tot - clg_load_tot,    !- Program Line 4
    ElseIf clg_load_liv > 0,    !- Program Line 5
    Set loads_clg_tot = clg_load_tot - htg_load_tot,    !- Program Line 6
    EndIf;                    !- Program Line 7

EnergyManagementSystem:Program,
    unmet_hours_program,      !- Name
    Set htg_unmet_hours = 0,    !- Program Line 1
    Set clg_unmet_hours = 0,    !- Program Line 2
    If (DayOfYear >= 1) && (DayOfYear <= 365),    !- Program Line 3
    Set htg_unmet_hours = htg_unmet_hours + zone_htg_unmet_s,    !- Program Line 4
    EndIf,                    !- Program Line 5
    If (DayOfYear >= 1) && (DayOfYear <= 365),    !- Program Line 6
    Set clg_unmet_hours = clg_unmet_hours + zone_clg_unmet_s,    !- Program Line 7
    EndIf;                    !- Program Line 8

EnergyManagementSystem:Program,
    water_heater_EC_adj,      !- Name
    Set dhw_e_cons = water_heater_energy + water_heater_on_cycle_parasitic + water_heater_off_cycle_parasitic,    !- Program Line 1
    Set water_heater_ec_adj_act = 0.0 * dhw_e_cons,    !- Program Line 2
    Set ec_adj_energy = water_heater_ec_adj_act * 3600 * SystemTimeStep;    !- Program Line 3

EnergyManagementSystem:Subroutine,
    central_ac_and_furnace_airloop_0_duct_subroutine,    !- Name
    Set AH_MFR = central_ac_and_furnace_airloop_AH_MFR,    !- Program Line 1
    If AH_MFR>0,              !- Program Line 2
    Set AH_Tout = central_ac_and_furnace_airloop_AH_Tout,    !- Program Line 3
    Set AH_Wout = central_ac_and_furnace_airloop_AH_Wout,    !- Program Line 4
    Set RA_T = central_ac_and_furnace_airloop_RA_T,    !- Program Line 5
    Set RA_W = central_ac_and_furnace_airloop_Ra_W,    !- Program Line 6
    Set Fan_RTF = central_ac_and_furnace_airloop_Fan_RTF,    !- Program Line 7
    Set DZ_T = central_ac_and_furnace_airloop_0_DZ_T,    !- Program Line 8
    Set DZ_W = central_ac_and_furnace_airloop_0_DZ_W,    !- Program Line 9
    Set AH_VFR = central_ac_and_furnace_airloop_AH_VFR,    !- Program Line 10
    Set h_SA = (@HFnTdbW AH_Tout AH_Wout),    !- Program Line 11
    Set h_RA = (@HFnTdbW RA_T RA_W),    !- Program Line 12
    Set h_fg = (@HfgAirFnWTdb AH_Wout AH_Tout),    !- Program Line 13
    Set h_DZ = (@HFnTdbW DZ_T DZ_W),    !- Program Line 14
    Set air_cp = 1006.0,      !- Program Line 15
    Set f_sup = 0.133,        !- Program Line 16
    Set f_ret = 0.067,        !- Program Line 17
    Set sup_lk_mfr = f_sup * AH_MFR,    !- Program Line 18
    Set ret_lk_mfr = f_ret * AH_MFR,    !- Program Line 19
    Set SupTotLkToLiv = sup_lk_mfr*(h_RA - h_SA),    !- Program Line 20
    Set SupLatLkToLv = sup_lk_mfr*h_fg*(RA_W-AH_Wout),    !- Program Line 21
    Set SupSensLkToLv = SupTotLkToLiv-SupLatLkToLv,    !- Program Line 22
    Set supply_ua = 0.0,      !- Program Line 23
    Set eTm = 0-((Fan_RTF/(AH_MFR*air_cp))*supply_ua),    !- Program Line 24
    Set t_sup = DZ_T+((AH_Tout-DZ_T)*(@Exp eTm)),    !- Program Line 25
    Set SupCondToLv = AH_MFR*air_cp*(t_sup-AH_Tout),    !- Program Line 26
    Set SupCondToDZ = 0-SupCondToLv,    !- Program Line 27
    Set return_ua = 0.0,      !- Program Line 28
    Set eTm = 0-((Fan_RTF/(AH_MFR*air_cp))*return_ua),    !- Program Line 29
    Set t_ret = DZ_T+((RA_T-DZ_T)*(@Exp eTm)),    !- Program Line 30
    Set RetCondToRP = AH_MFR*air_cp*(t_ret-RA_T),    !- Program Line 31
    Set RetCondToDZ = 0-RetCondToRP,    !- Program Line 32
    Set RetLatLkToRP = 0,     !- Program Line 33
    Set RetSensLkToRP = ret_lk_mfr*air_cp*(DZ_T-RA_T),    !- Program Line 34
    Set SupTotLkToDZ = sup_lk_mfr*(h_SA-h_DZ),    !- Program Line 35
    Set SupLatLkToDZ = sup_lk_mfr*h_fg*(AH_Wout-DZ_W),    !- Program Line 36
    Set SupSensLkToDZ = SupTotLkToDZ-SupLatLkToDZ,    !- Program Line 37
    Set f_imbalance = f_sup-f_ret,    !- Program Line 38
    Set oa_vfr = 1.0 * f_imbalance * AH_VFR,    !- Program Line 39
    Set sup_lk_vfr = f_sup * AH_VFR,    !- Program Line 40
    Set ret_lk_vfr = f_ret * AH_VFR,    !- Program Line 41
    If f_sup > f_ret,         !- Program Line 42
    Set ZoneMixLvToDZ = 0,    !- Program Line 43
    Set ZoneMixDZToLv = (sup_lk_vfr-ret_lk_vfr)-oa_vfr,    !- Program Line 44
    Else,                     !- Program Line 45
    Set ZoneMixLvToDZ = (ret_lk_vfr-sup_lk_vfr)+oa_vfr,    !- Program Line 46
    Set ZoneMixDZToLv = 0,    !- Program Line 47
    EndIf,                    !- Program Line 48
    Else,                     !- Program Line 49
    Set SupLatLkToLv = 0,     !- Program Line 50
    Set SupSensLkToLv = 0,    !- Program Line 51
    Set SupCondToLv = 0,      !- Program Line 52
    Set RetCondToRP = 0,      !- Program Line 53
    Set RetLatLkToRP = 0,     !- Program Line 54
    Set RetSensLkToRP = 0,    !- Program Line 55
    Set RetCondToDZ = 0,      !- Program Line 56
    Set SupCondToDZ = 0,      !- Program Line 57
    Set SupLatLkToDZ = 0,     !- Program Line 58
    Set SupSensLkToDZ = 0,    !- Program Line 59
    Set ZoneMixLvToDZ = 0,    !- Program Line 60
    Set ZoneMixDZToLv = 0,    !- Program Line 61
    EndIf,                    !- Program Line 62
    Set central_ac_and_furnace_airloop_0_SupLatLkToLv = SupLatLkToLv,    !- Program Line 63
    Set central_ac_and_furnace_airloop_0_SupSensLkToLv = SupSensLkToLv,    !- Program Line 64
    Set central_ac_and_furnace_airloop_0_SupCondToLv = SupCondToLv,    !- Program Line 65
    Set central_ac_and_furnace_airloop_0_RetCondToRP = RetCondToRP,    !- Program Line 66
    Set central_ac_and_furnace_airloop_0_RetLatLkToRP = RetLatLkToRP,    !- Program Line 67
    Set central_ac_and_furnace_airloop_0_RetSensLkToRP = RetSensLkToRP,    !- Program Line 68
    Set central_ac_and_furnace_airloop_0_RetCondToDZ = RetCondToDZ,    !- Program Line 69
    Set central_ac_and_furnace_airloop_0_SupCondToDZ = SupCondToDZ,    !- Program Line 70
    Set central_ac_and_furnace_airloop_0_SupLatLkToDZ = SupLatLkToDZ,    !- Program Line 71
    Set central_ac_and_furnace_airloop_0_SupSensLkToDZ = SupSensLkToDZ;    !- Program Line 72

EnergyManagementSystem:GlobalVariable,
    central_ac_and_furnace_airloop_0_DZ_T;    !- Erl Variable 1 Name

EnergyManagementSystem:GlobalVariable,
    central_ac_and_furnace_airloop_0_DZ_W;    !- Erl Variable 1 Name

EnergyManagementSystem:GlobalVariable,
    central_ac_and_furnace_airloop_0_RetCondToDZ;    !- Erl Variable 1 Name

EnergyManagementSystem:GlobalVariable,
    central_ac_and_furnace_airloop_0_RetCondToRP;    !- Erl Variable 1 Name

EnergyManagementSystem:GlobalVariable,
    central_ac_and_furnace_airloop_0_RetLatLkToRP;    !- Erl Variable 1 Name

EnergyManagementSystem:GlobalVariable,
    central_ac_and_furnace_airloop_0_RetSensLkToRP;    !- Erl Variable 1 Name

EnergyManagementSystem:GlobalVariable,
    central_ac_and_furnace_airloop_0_SupCondToDZ;    !- Erl Variable 1 Name

EnergyManagementSystem:GlobalVariable,
    central_ac_and_furnace_airloop_0_SupCondToLv;    !- Erl Variable 1 Name

EnergyManagementSystem:GlobalVariable,
    central_ac_and_furnace_airloop_0_SupLatLkToDZ;    !- Erl Variable 1 Name

EnergyManagementSystem:GlobalVariable,
    central_ac_and_furnace_airloop_0_SupLatLkToLv;    !- Erl Variable 1 Name

EnergyManagementSystem:GlobalVariable,
    central_ac_and_furnace_airloop_0_SupSensLkToDZ;    !- Erl Variable 1 Name

EnergyManagementSystem:GlobalVariable,
    central_ac_and_furnace_airloop_0_SupSensLkToLv;    !- Erl Variable 1 Name

EnergyManagementSystem:GlobalVariable,
    central_ac_and_furnace_airloop_AH_MFR;    !- Erl Variable 1 Name

EnergyManagementSystem:GlobalVariable,
    central_ac_and_furnace_airloop_AH_Tout;    !- Erl Variable 1 Name

EnergyManagementSystem:GlobalVariable,
    central_ac_and_furnace_airloop_AH_VFR;    !- Erl Variable 1 Name

EnergyManagementSystem:GlobalVariable,
    central_ac_and_furnace_airloop_AH_Wout;    !- Erl Variable 1 Name

EnergyManagementSystem:GlobalVariable,
    central_ac_and_furnace_airloop_Fan_RTF;    !- Erl Variable 1 Name

EnergyManagementSystem:GlobalVariable,
    central_ac_and_furnace_airloop_RA_T;    !- Erl Variable 1 Name

EnergyManagementSystem:GlobalVariable,
    central_ac_and_furnace_airloop_Ra_W;    !- Erl Variable 1 Name

EnergyManagementSystem:OutputVariable,
    central ac and furnace supply fan clg disaggregate,    !- Name
    central_ac_and_furnace_supply_fan_clg,    !- EMS Variable Name
    Summed,                   !- Type of Data in Variable
    SystemTimestep,           !- Update Frequency
    central_ac_and_furnace_supply_fan_disaggregate_program,    !- EMS Program or Subroutine Name
    J;                        !- Units

EnergyManagementSystem:OutputVariable,
    central ac and furnace supply fan htg primary disaggregate,    !- Name
    central_ac_and_furnace_supply_fan_primary_htg,    !- EMS Variable Name
    Summed,                   !- Type of Data in Variable
    SystemTimestep,           !- Update Frequency
    central_ac_and_furnace_supply_fan_disaggregate_program_1,    !- EMS Program or Subroutine Name
    J;                        !- Units

EnergyManagementSystem:OutputVariable,
    water heater EC adjustment outvar,    !- Name
    ec_adj_energy,            !- EMS Variable Name
    Summed,                   !- Type of Data in Variable
    SystemTimestep,           !- Update Frequency
    water_heater_EC_adj,      !- EMS Program or Subroutine Name
    J;                        !- Units

EnergyManagementSystem:InternalVariable,
    central_ac_and_furnace_airloop_max_sup_fan_mfr,    !- Name
    central ac and furnace supply fan,    !- Internal Data Index Key Name
    Fan Maximum Mass Flow Rate;    !- Internal Data Type

AvailabilityManager:Scheduled,
    central ac and furnace airloop Availability Manager,    !- Name
    Always On Discrete;       !- Schedule Name

AvailabilityManagerAssignmentList,
    central ac and furnace airloopAvailability Manager List,    !- Name
    AvailabilityManager:Scheduled,    !- Availability Manager 1 Object Type
    central ac and furnace airloop Availability Manager;    !- Availability Manager 1 Name

SetpointManager:Scheduled,
    Setpoint Manager Scheduled 1,    !- Name
    Temperature,              !- Control Variable
    dhw temp,                 !- Schedule Name
    Node 10;                  !- Setpoint Node or NodeList Name

WaterUse:Equipment,
    dhw fixtures,             !- Name
    dhw fixtures,             !- EndUse Subcategory
    2.977431e-05,             !- Peak Flow Rate
    hot_water_fixtures,       !- Flow Rate Fraction Schedule Name
    mixed water temperature schedule;    !- Target Temperature Schedule Name

WaterUse:Equipment,
    dhw distribution waste,    !- Name
    dhw distribution waste,    !- EndUse Subcategory
    1.063465e-05,             !- Peak Flow Rate
    hot_water_fixtures,       !- Flow Rate Fraction Schedule Name
    mixed water temperature schedule;    !- Target Temperature Schedule Name

WaterUse:Equipment,
    clothes washer,           !- Name
    clothes washer,           !- EndUse Subcategory
    9.086988e-06,             !- Peak Flow Rate
    hot_water_clothes_washer;    !- Flow Rate Fraction Schedule Name

WaterUse:Equipment,
    dishwasher,               !- Name
    dishwasher,               !- EndUse Subcategory
    7.344544e-06,             !- Peak Flow Rate
    hot_water_dishwasher;     !- Flow Rate Fraction Schedule Name

WaterUse:Connections,
    Water Use Connections 1,    !- Name
    Node 14,                  !- Inlet Node Name
    Node 20,                  !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    None,                     !- Drain Water Heat Exchanger Type
    Plant,                    !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    dhw fixtures,             !- Water Use Equipment 1 Name
    dhw distribution waste,    !- Water Use Equipment 2 Name
    clothes washer,           !- Water Use Equipment 3 Name
    dishwasher;               !- Water Use Equipment 4 Name

Curve:Quadratic,
    Cool-CAP-fFF1,            !- Name
    0.718664047,              !- Coefficient1 Constant
    0.41797409,               !- Coefficient2 x
    -0.136638137,             !- Coefficient3 x2
    0,                        !- Minimum Value of x
    2,                        !- Maximum Value of x
    0,                        !- Minimum Curve Output
    2;                        !- Maximum Curve Output

Curve:Quadratic,
    Cool-EIR-fFF1,            !- Name
    1.143487507,              !- Coefficient1 Constant
    -0.13943972,              !- Coefficient2 x
    -0.004047787,             !- Coefficient3 x2
    0,                        !- Minimum Value of x
    2,                        !- Maximum Value of x
    0,                        !- Minimum Curve Output
    2;                        !- Maximum Curve Output

Curve:Quadratic,
    Cool-PLF-fPLR1,           !- Name
    0.93,                     !- Coefficient1 Constant
    0.07,                     !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0,                        !- Minimum Value of x
    1,                        !- Maximum Value of x
    0.7,                      !- Minimum Curve Output
    1;                        !- Maximum Curve Output

Curve:Biquadratic,
    Cool-CAP-fT1,             !- Name
    1.557359706,              !- Coefficient1 Constant
    -0.0744481692,            !- Coefficient2 x
    0.00309859668,            !- Coefficient3 x2
    0.0014595786,             !- Coefficient4 y
    -4.1148e-05,              !- Coefficient5 y2
    -0.00042671448,           !- Coefficient6 xy
    -100,                     !- Minimum Value of x
    100,                      !- Maximum Value of x
    -100,                     !- Minimum Value of y
    100;                      !- Maximum Value of y

Curve:Biquadratic,
    Cool-EIR-fT1,             !- Name
    -0.350447695,             !- Coefficient1 Constant
    0.116809893,              !- Coefficient2 x
    -0.00339950844,           !- Coefficient3 x2
    -0.001226088,             !- Coefficient4 y
    0.0006008094,             !- Coefficient5 y2
    -0.000466884,             !- Coefficient6 xy
    -100,                     !- Minimum Value of x
    100,                      !- Maximum Value of x
    -100,                     !- Minimum Value of y
    100;                      !- Maximum Value of y

LifeCycleCost:Parameters,
    Life Cycle Cost Parameters,    !- Name
    EndOfYear,                !- Discounting Convention
    ConstantDollar,           !- Inflation Approach
    0.03,                     !- Real Discount Rate
    ,                         !- Nominal Discount Rate
    ,                         !- Inflation
    ,                         !- Base Date Month
    2011,                     !- Base Date Year
    ,                         !- Service Date Month
    2011,                     !- Service Date Year
    25,                       !- Length of Study Period in Years
    ,                         !- Tax rate
    None;                     !- Depreciation Method

LifeCycleCost:NonrecurringCost,
    Default Cost,             !- Name
    Construction,             !- Category
    0,                        !- Cost
    ServicePeriod;            !- Start of Costs

LifeCycleCost:UsePriceEscalation,
    U.S. Avg  Commercial-Electricity,    !- LCC Price Escalation Name
    Electricity,              !- Resource
    2011,                     !- Escalation Start Year
    January,                  !- Escalation Start Month
    0.9838,                   !- Year 1 Escalation
    0.973,                    !- Year 2 Escalation
    0.9632,                   !- Year 3 Escalation
    0.9611,                   !- Year 4 Escalation
    0.9571,                   !- Year 5 Escalation
    0.9553,                   !- Year 6 Escalation
    0.9539,                   !- Year 7 Escalation
    0.9521,                   !- Year 8 Escalation
    0.9546,                   !- Year 9 Escalation
    0.955,                    !- Year 10 Escalation
    0.9553,                   !- Year 11 Escalation
    0.9564,                   !- Year 12 Escalation
    0.9575,                   !- Year 13 Escalation
    0.9596,                   !- Year 14 Escalation
    0.9618,                   !- Year 15 Escalation
    0.9614,                   !- Year 16 Escalation
    0.9618,                   !- Year 17 Escalation
    0.9618,                   !- Year 18 Escalation
    0.9593,                   !- Year 19 Escalation
    0.9589,                   !- Year 20 Escalation
    0.9607,                   !- Year 21 Escalation
    0.9625,                   !- Year 22 Escalation
    0.965,                    !- Year 23 Escalation
    0.9708,                   !- Year 24 Escalation
    0.9751,                   !- Year 25 Escalation
    0.9762,                   !- Year 26 Escalation
    0.9766,                   !- Year 27 Escalation
    0.9766,                   !- Year 28 Escalation
    0.9769,                   !- Year 29 Escalation
    0.9773;                   !- Year 30 Escalation

LifeCycleCost:UsePriceEscalation,
    U.S. Avg  Commercial-Distillate Oil,    !- LCC Price Escalation Name
    FuelOilNo1,               !- Resource
    2011,                     !- Escalation Start Year
    January,                  !- Escalation Start Month
    0.9714,                   !- Year 1 Escalation
    0.973,                    !- Year 2 Escalation
    0.9942,                   !- Year 3 Escalation
    1.0164,                   !- Year 4 Escalation
    1.0541,                   !- Year 5 Escalation
    1.0928,                   !- Year 6 Escalation
    1.1267,                   !- Year 7 Escalation
    1.158,                    !- Year 8 Escalation
    1.1792,                   !- Year 9 Escalation
    1.1967,                   !- Year 10 Escalation
    1.22,                     !- Year 11 Escalation
    1.2333,                   !- Year 12 Escalation
    1.2566,                   !- Year 13 Escalation
    1.2709,                   !- Year 14 Escalation
    1.2826,                   !- Year 15 Escalation
    1.2985,                   !- Year 16 Escalation
    1.3102,                   !- Year 17 Escalation
    1.325,                    !- Year 18 Escalation
    1.3261,                   !- Year 19 Escalation
    1.3282,                   !- Year 20 Escalation
    1.3324,                   !- Year 21 Escalation
    1.3356,                   !- Year 22 Escalation
    1.3431,                   !- Year 23 Escalation
    1.351,                    !- Year 24 Escalation
    1.3568,                   !- Year 25 Escalation
    1.3606,                   !- Year 26 Escalation
    1.3637,                   !- Year 27 Escalation
    1.3674,                   !- Year 28 Escalation
    1.3706,                   !- Year 29 Escalation
    1.3743;                   !- Year 30 Escalation

LifeCycleCost:UsePriceEscalation,
    U.S. Avg  Commercial-Residual Oil,    !- LCC Price Escalation Name
    FuelOilNo2,               !- Resource
    2011,                     !- Escalation Start Year
    January,                  !- Escalation Start Month
    0.8469,                   !- Year 1 Escalation
    0.8257,                   !- Year 2 Escalation
    0.8681,                   !- Year 3 Escalation
    0.8988,                   !- Year 4 Escalation
    0.9289,                   !- Year 5 Escalation
    0.9604,                   !- Year 6 Escalation
    0.9897,                   !- Year 7 Escalation
    1.0075,                   !- Year 8 Escalation
    1.0314,                   !- Year 9 Escalation
    1.0554,                   !- Year 10 Escalation
    1.0861,                   !- Year 11 Escalation
    1.1278,                   !- Year 12 Escalation
    1.1497,                   !- Year 13 Escalation
    1.162,                    !- Year 14 Escalation
    1.1743,                   !- Year 15 Escalation
    1.1852,                   !- Year 16 Escalation
    1.1948,                   !- Year 17 Escalation
    1.2037,                   !- Year 18 Escalation
    1.2071,                   !- Year 19 Escalation
    1.2119,                   !- Year 20 Escalation
    1.2139,                   !- Year 21 Escalation
    1.2194,                   !- Year 22 Escalation
    1.2276,                   !- Year 23 Escalation
    1.2365,                   !- Year 24 Escalation
    1.242,                    !- Year 25 Escalation
    1.2461,                   !- Year 26 Escalation
    1.2509,                   !- Year 27 Escalation
    1.255,                    !- Year 28 Escalation
    1.2591,                   !- Year 29 Escalation
    1.2638;                   !- Year 30 Escalation

LifeCycleCost:UsePriceEscalation,
    U.S. Avg  Commercial-Natural gas,    !- LCC Price Escalation Name
    NaturalGas,               !- Resource
    2011,                     !- Escalation Start Year
    January,                  !- Escalation Start Month
    0.9823,                   !- Year 1 Escalation
    0.9557,                   !- Year 2 Escalation
    0.9279,                   !- Year 3 Escalation
    0.9257,                   !- Year 4 Escalation
    0.9346,                   !- Year 5 Escalation
    0.9412,                   !- Year 6 Escalation
    0.9512,                   !- Year 7 Escalation
    0.9645,                   !- Year 8 Escalation
    0.9856,                   !- Year 9 Escalation
    1.0067,                   !- Year 10 Escalation
    1.0222,                   !- Year 11 Escalation
    1.041,                    !- Year 12 Escalation
    1.061,                    !- Year 13 Escalation
    1.0787,                   !- Year 14 Escalation
    1.0942,                   !- Year 15 Escalation
    1.1098,                   !- Year 16 Escalation
    1.122,                    !- Year 17 Escalation
    1.1308,                   !- Year 18 Escalation
    1.1386,                   !- Year 19 Escalation
    1.1486,                   !- Year 20 Escalation
    1.1619,                   !- Year 21 Escalation
    1.1763,                   !- Year 22 Escalation
    1.1918,                   !- Year 23 Escalation
    1.2118,                   !- Year 24 Escalation
    1.2284,                   !- Year 25 Escalation
    1.2439,                   !- Year 26 Escalation
    1.2605,                   !- Year 27 Escalation
    1.2772,                   !- Year 28 Escalation
    1.2938,                   !- Year 29 Escalation
    1.3115;                   !- Year 30 Escalation

LifeCycleCost:UsePriceEscalation,
    U.S. Avg  Commercial-Coal,    !- LCC Price Escalation Name
    Coal,                     !- Resource
    2011,                     !- Escalation Start Year
    January,                  !- Escalation Start Month
    0.997,                    !- Year 1 Escalation
    1.0089,                   !- Year 2 Escalation
    1.0089,                   !- Year 3 Escalation
    0.9941,                   !- Year 4 Escalation
    0.9941,                   !- Year 5 Escalation
    1,                        !- Year 6 Escalation
    1.003,                    !- Year 7 Escalation
    1.0059,                   !- Year 8 Escalation
    1.0089,                   !- Year 9 Escalation
    1.0119,                   !- Year 10 Escalation
    1.0148,                   !- Year 11 Escalation
    1.0178,                   !- Year 12 Escalation
    1.0208,                   !- Year 13 Escalation
    1.0267,                   !- Year 14 Escalation
    1.0297,                   !- Year 15 Escalation
    1.0356,                   !- Year 16 Escalation
    1.0415,                   !- Year 17 Escalation
    1.0534,                   !- Year 18 Escalation
    1.0564,                   !- Year 19 Escalation
    1.0593,                   !- Year 20 Escalation
    1.0653,                   !- Year 21 Escalation
    1.0712,                   !- Year 22 Escalation
    1.0742,                   !- Year 23 Escalation
    1.0801,                   !- Year 24 Escalation
    1.0831,                   !- Year 25 Escalation
    1.0831,                   !- Year 26 Escalation
    1.0861,                   !- Year 27 Escalation
    1.089,                    !- Year 28 Escalation
    1.092,                    !- Year 29 Escalation
    1.095;                    !- Year 30 Escalation

Output:VariableDictionary,
    IDF,                      !- Key Field
    Unsorted;                 !- Sort Option

Output:Table:SummaryReports,
    AllSummary;               !- Report 1 Name

OutputControl:Table:Style,
    HTML;                     !- Column Separator

OutputControl:Files,
    No,                       !- Output CSV
    Yes,                      !- Output MTR
    Yes,                      !- Output ESO
    Yes,                      !- Output EIO
    Yes,                      !- Output Tabular
    Yes,                      !- Output SQLite
    Yes,                      !- Output JSON
    Yes,                      !- Output AUDIT
    Yes,                      !- Output Zone Sizing
    Yes,                      !- Output System Sizing
    Yes,                      !- Output DXF
    Yes,                      !- Output BND
    Yes,                      !- Output RDD
    Yes,                      !- Output MDD
    Yes,                      !- Output MTD
    Yes,                      !- Output END
    Yes,                      !- Output SHD
    Yes,                      !- Output DFS
    Yes,                      !- Output GLHE
    Yes,                      !- Output DelightIn
    Yes,                      !- Output DelightELdmp
    Yes,                      !- Output DelightDFdmp
    Yes,                      !- Output EDD
    Yes,                      !- Output DBG
    Yes,                      !- Output PerfLog
    Yes,                      !- Output SLN
    Yes,                      !- Output SCI
    Yes,                      !- Output WRL
    Yes,                      !- Output Screen
    Yes,                      !- Output ExtShd
    Yes;                      !- Output Tarcog

Output:JSON,
    TimeSeriesAndTabular,     !- Option Type
    No,                       !- Output JSON
    No,                       !- Output CBOR
    Yes;                      !- Output MessagePack

Output:SQLite,
    SimpleAndTabular;         !- Option Type
